Time,THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,2.503361E+04,0.000000E+00,1.291800E+00,0.000000E+00,2.733796E+04,0.000000E+00,1.410673E+00,0.000000E+00,1.058839E+04,0.000000E+00,5.463943E-01,0.000000E+00,1.456514E+04,0.000000E+00,7.509520E-01,0.000000E+00
00:30:00,2.503366E+04,0.000000E+00,1.291803E+00,0.000000E+00,2.733804E+04,0.000000E+00,1.410677E+00,0.000000E+00,1.058843E+04,0.000000E+00,5.463967E-01,0.000000E+00,1.456515E+04,0.000000E+00,7.509526E-01,0.000000E+00
00:45:00,2.503371E+04,0.000000E+00,1.291806E+00,0.000000E+00,2.733812E+04,0.000000E+00,1.410681E+00,0.000000E+00,1.058847E+04,0.000000E+00,5.463988E-01,0.000000E+00,1.456516E+04,0.000000E+00,7.509531E-01,0.000000E+00
01:00:00,2.503376E+04,0.000000E+00,1.291808E+00,0.000000E+00,2.733818E+04,0.000000E+00,1.410684E+00,0.000000E+00,1.058851E+04,0.000000E+00,5.464007E-01,0.000000E+00,1.456517E+04,0.000000E+00,7.509536E-01,0.000000E+00
01:15:00,2.503381E+04,0.000000E+00,1.291811E+00,0.000000E+00,2.733826E+04,0.000000E+00,1.410688E+00,0.000000E+00,1.058855E+04,0.000000E+00,5.464027E-01,0.000000E+00,1.456518E+04,0.000000E+00,7.509542E-01,0.000000E+00
01:30:00,2.503385E+04,0.000000E+00,1.291813E+00,0.000000E+00,2.733832E+04,0.000000E+00,1.410691E+00,0.000000E+00,1.058858E+04,0.000000E+00,5.464044E-01,0.000000E+00,1.456519E+04,0.000000E+00,7.509548E-01,0.000000E+00
01:45:00,2.503389E+04,0.000000E+00,1.291815E+00,0.000000E+00,2.733839E+04,0.000000E+00,1.410694E+00,0.000000E+00,1.058861E+04,0.000000E+00,5.464060E-01,0.000000E+00,1.456520E+04,0.000000E+00,7.509553E-01,0.000000E+00
02:00:00,2.503393E+04,0.000000E+00,1.291817E+00,0.000000E+00,2.733844E+04,0.000000E+00,1.410697E+00,0.000000E+00,1.058864E+04,0.000000E+00,5.464075E-01,0.000000E+00,1.456521E+04,0.000000E+00,7.509558E-01,0.000000E+00
02:15:00,2.503397E+04,0.000000E+00,1.291819E+00,0.000000E+00,2.733850E+04,0.000000E+00,1.410700E+00,0.000000E+00,1.058867E+04,0.000000E+00,5.464089E-01,0.000000E+00,1.456522E+04,0.000000E+00,7.509563E-01,0.000000E+00
02:30:00,2.503401E+04,0.000000E+00,1.291821E+00,0.000000E+00,2.733855E+04,0.000000E+00,1.410703E+00,0.000000E+00,1.058869E+04,0.000000E+00,5.464101E-01,0.000000E+00,1.456523E+04,0.000000E+00,7.509567E-01,0.000000E+00
02:45:00,2.503404E+04,0.000000E+00,1.291823E+00,0.000000E+00,2.733859E+04,0.000000E+00,1.410705E+00,0.000000E+00,1.058872E+04,0.000000E+00,5.464113E-01,0.000000E+00,1.456524E+04,0.000000E+00,7.509571E-01,0.000000E+00
03:00:00,2.503407E+04,0.000000E+00,1.291824E+00,0.000000E+00,2.733864E+04,0.000000E+00,1.410707E+00,0.000000E+00,1.058874E+04,0.000000E+00,5.464124E-01,0.000000E+00,1.456524E+04,0.000000E+00,7.509575E-01,0.000000E+00
03:15:00,2.503410E+04,0.000000E+00,1.291826E+00,0.000000E+00,2.733868E+04,0.000000E+00,1.410709E+00,0.000000E+00,1.058876E+04,0.000000E+00,5.464134E-01,0.000000E+00,1.456525E+04,0.000000E+00,7.509578E-01,0.000000E+00
03:30:00,2.503413E+04,0.000000E+00,1.291827E+00,0.000000E+00,2.733871E+04,0.000000E+00,1.410711E+00,0.000000E+00,1.058877E+04,0.000000E+00,5.464144E-01,0.000000E+00,1.456526E+04,0.000000E+00,7.509581E-01,0.000000E+00
03:45:00,2.503416E+04,0.000000E+00,1.291829E+00,0.000000E+00,2.733875E+04,0.000000E+00,1.410713E+00,0.000000E+00,1.058879E+04,0.000000E+00,5.464153E-01,0.000000E+00,1.456526E+04,0.000000E+00,7.509584E-01,0.000000E+00
04:00:00,2.503419E+04,0.000000E+00,1.291830E+00,0.000000E+00,2.733878E+04,0.000000E+00,1.410715E+00,0.000000E+00,1.058881E+04,0.000000E+00,5.464161E-01,0.000000E+00,1.456527E+04,0.000000E+00,7.509587E-01,0.000000E+00
04:15:00,2.503421E+04,0.000000E+00,1.291832E+00,0.000000E+00,2.733882E+04,0.000000E+00,1.410717E+00,0.000000E+00,1.058882E+04,0.000000E+00,5.464169E-01,0.000000E+00,1.456527E+04,0.000000E+00,7.509589E-01,0.000000E+00
04:30:00,2.503423E+04,0.000000E+00,1.291833E+00,0.000000E+00,2.733885E+04,0.000000E+00,1.410718E+00,0.000000E+00,1.058884E+04,0.000000E+00,5.464177E-01,0.000000E+00,1.456528E+04,0.000000E+00,7.509592E-01,0.000000E+00
04:45:00,2.503426E+04,0.000000E+00,1.291834E+00,0.000000E+00,2.733887E+04,0.000000E+00,1.410720E+00,0.000000E+00,1.058885E+04,0.000000E+00,5.464184E-01,0.000000E+00,1.456528E+04,0.000000E+00,7.509594E-01,0.000000E+00
05:00:00,2.503428E+04,0.000000E+00,1.291835E+00,0.000000E+00,2.733890E+04,0.000000E+00,1.410721E+00,0.000000E+00,1.058886E+04,0.000000E+00,5.464190E-01,0.000000E+00,1.456529E+04,0.000000E+00,7.509596E-01,0.000000E+00
05:15:00,2.503430E+04,0.000000E+00,1.291836E+00,0.000000E+00,2.733893E+04,0.000000E+00,1.410722E+00,0.000000E+00,1.058888E+04,0.000000E+00,5.464196E-01,0.000000E+00,1.456529E+04,0.000000E+00,7.509598E-01,0.000000E+00
05:30:00,2.503432E+04,0.000000E+00,1.291837E+00,0.000000E+00,2.733895E+04,0.000000E+00,1.410724E+00,0.000000E+00,1.058889E+04,0.000000E+00,5.464202E-01,0.000000E+00,1.456529E+04,0.000000E+00,7.509600E-01,0.000000E+00
05:45:00,2.503433E+04,0.000000E+00,1.291838E+00,0.000000E+00,2.733897E+04,0.000000E+00,1.410725E+00,0.000000E+00,1.058890E+04,0.000000E+00,5.464208E-01,0.000000E+00,1.456530E+04,0.000000E+00,7.509602E-01,0.000000E+00
06:00:00,2.503435E+04,0.000000E+00,1.291839E+00,0.000000E+00,2.733899E+04,0.000000E+00,1.410726E+00,0.000000E+00,1.058891E+04,0.000000E+00,5.464213E-01,0.000000E+00,1.456530E+04,0.000000E+00,7.509604E-01,0.000000E+00
06:15:00,2.405713E+04,7.611162E+02,1.241411E+00,7.168599E-02,2.621700E+04,1.220088E+03,1.352829E+00,1.100894E-01,1.021491E+04,6.271488E+02,5.271219E-01,5.722198E-02,1.416717E+04,0.000000E+00,7.304334E-01,0.000000E+00
06:30:00,2.307890E+04,9.859630E+02,1.190940E+00,9.371788E-02,2.509406E+04,1.371875E+03,1.294894E+00,1.249634E-01,9.840550E+03,7.292777E+02,5.078066E-01,6.723040E-02,1.376866E+04,0.000000E+00,7.098986E-01,0.000000E+00
06:45:00,2.210016E+04,1.775445E+03,1.140449E+00,1.710775E-01,2.397050E+04,2.361979E+03,1.236937E+00,2.219787E-01,9.466117E+03,1.231765E+03,4.884894E-01,1.164677E-01,1.337007E+04,0.000000E+00,6.893668E-01,0.000000E+00
07:00:00,2.112051E+04,2.482735E+03,1.089920E+00,2.404002E-01,2.284602E+04,3.167253E+03,1.178944E+00,3.009122E-01,9.091438E+03,1.644132E+03,4.691619E-01,1.568874E-01,1.297133E+04,0.000000E+00,6.688324E-01,0.000000E+00
07:15:00,2.111749E+04,2.511720E+03,1.089795E+00,2.461504E-01,2.284293E+04,2.812096E+03,1.178826E+00,2.755963E-01,9.090591E+03,1.448910E+03,4.691271E-01,1.419985E-01,1.297065E+04,3.847196E+01,6.688235E-01,3.792616E-03
07:30:00,2.111504E+04,3.151409E+03,1.089697E+00,3.088513E-01,2.284035E+04,3.577283E+03,1.178731E+00,3.505959E-01,9.089973E+03,1.793086E+03,4.691026E-01,1.757316E-01,1.297028E+04,1.244879E+02,6.688199E-01,1.222168E-02
07:45:00,2.111281E+04,3.299297E+03,1.089607E+00,3.233640E-01,2.283808E+04,3.560723E+03,1.178645E+00,3.489979E-01,9.089314E+03,1.752773E+03,4.690747E-01,1.717901E-01,1.296996E+04,2.465503E+02,6.688106E-01,2.418379E-02
08:00:00,2.111128E+04,3.602227E+03,1.089545E+00,3.530549E-01,2.283651E+04,3.790616E+03,1.178583E+00,3.715208E-01,9.088805E+03,1.819273E+03,4.690527E-01,1.783013E-01,1.296974E+04,4.126292E+02,6.688016E-01,4.046108E-02
08:15:00,2.111021E+04,3.891433E+03,1.089501E+00,3.814045E-01,2.283537E+04,4.023016E+03,1.178534E+00,3.942958E-01,9.088385E+03,1.883669E+03,4.690336E-01,1.846091E-01,1.296957E+04,5.852005E+02,6.687928E-01,5.735446E-02
08:30:00,2.110944E+04,4.168022E+03,1.089468E+00,4.085172E-01,2.283448E+04,4.270146E+03,1.178494E+00,4.185144E-01,9.088026E+03,1.950065E+03,4.690165E-01,1.911130E-01,1.296942E+04,7.546649E+02,6.687851E-01,7.396893E-02
08:45:00,2.110887E+04,4.424413E+03,1.089442E+00,4.336498E-01,2.283377E+04,4.532227E+03,1.178460E+00,4.441980E-01,9.087714E+03,2.018785E+03,4.690013E-01,1.978450E-01,1.296930E+04,9.327392E+02,6.687789E-01,9.142951E-02
09:00:00,2.110843E+04,4.666548E+03,1.089422E+00,4.573845E-01,2.283318E+04,4.806920E+03,1.178431E+00,4.711173E-01,9.087441E+03,2.089436E+03,4.689878E-01,2.047659E-01,1.296920E+04,1.112252E+03,6.687739E-01,1.090323E-01
09:15:00,2.110808E+04,4.896962E+03,1.089405E+00,4.799689E-01,2.283269E+04,5.093193E+03,1.178406E+00,4.991713E-01,9.087202E+03,2.160222E+03,4.689758E-01,2.117000E-01,1.296912E+04,1.288474E+03,6.687697E-01,1.263132E-01
09:30:00,2.110781E+04,5.124771E+03,1.089392E+00,5.022957E-01,2.283228E+04,5.394364E+03,1.178385E+00,5.286850E-01,9.086994E+03,2.232242E+03,4.689653E-01,2.187551E-01,1.296905E+04,1.461798E+03,6.687660E-01,1.433102E-01
09:45:00,2.110758E+04,5.361791E+03,1.089381E+00,5.255235E-01,2.283192E+04,5.710233E+03,1.178367E+00,5.596393E-01,9.086812E+03,2.303477E+03,4.689561E-01,2.257332E-01,1.296899E+04,1.631792E+03,6.687629E-01,1.599807E-01
10:00:00,2.110740E+04,5.603707E+03,1.089372E+00,5.492295E-01,2.283162E+04,6.040803E+03,1.178352E+00,5.920346E-01,9.086652E+03,2.373205E+03,4.689479E-01,2.325640E-01,1.296894E+04,1.797410E+03,6.687602E-01,1.762224E-01
10:15:00,2.110724E+04,5.847734E+03,1.089364E+00,5.731421E-01,2.283136E+04,6.382830E+03,1.178338E+00,6.255527E-01,9.086512E+03,2.440718E+03,4.689407E-01,2.391780E-01,1.296889E+04,1.958100E+03,6.687578E-01,1.919810E-01
10:30:00,2.110711E+04,6.094239E+03,1.089358E+00,5.972977E-01,2.283113E+04,6.729000E+03,1.178327E+00,6.594768E-01,9.086388E+03,2.505596E+03,4.689344E-01,2.455339E-01,1.296885E+04,2.113586E+03,6.687558E-01,2.072293E-01
10:45:00,2.110699E+04,6.342662E+03,1.089352E+00,6.216414E-01,2.283092E+04,7.075224E+03,1.178316E+00,6.934059E-01,9.086279E+03,2.567867E+03,4.689288E-01,2.516345E-01,1.296882E+04,2.263759E+03,6.687540E-01,2.219567E-01
11:00:00,2.110689E+04,6.596979E+03,1.089347E+00,6.465632E-01,2.283075E+04,7.424665E+03,1.178307E+00,7.276499E-01,9.086183E+03,2.630263E+03,4.689238E-01,2.577475E-01,1.296878E+04,2.410396E+03,6.687524E-01,2.363375E-01
11:15:00,2.110680E+04,6.853589E+03,1.089342E+00,6.717102E-01,2.283059E+04,7.771062E+03,1.178299E+00,7.615954E-01,9.086097E+03,2.693090E+03,4.689194E-01,2.639029E-01,1.296876E+04,2.549797E+03,6.687510E-01,2.500087E-01
11:30:00,2.110671E+04,7.109321E+03,1.089338E+00,6.967713E-01,2.283044E+04,8.113815E+03,1.178291E+00,7.951836E-01,9.086020E+03,2.758111E+03,4.689155E-01,2.702735E-01,1.296873E+04,2.682491E+03,6.687497E-01,2.630221E-01
11:45:00,2.110664E+04,7.361686E+03,1.089334E+00,7.215026E-01,2.283032E+04,8.451724E+03,1.178285E+00,8.282969E-01,9.085952E+03,2.827355E+03,4.689120E-01,2.770580E-01,1.296871E+04,2.808834E+03,6.687486E-01,2.754125E-01
12:00:00,2.110657E+04,7.605360E+03,1.089330E+00,7.453820E-01,2.283020E+04,8.777874E+03,1.178279E+00,8.602578E-01,9.085891E+03,2.899258E+03,4.689088E-01,2.841031E-01,1.296869E+04,2.927412E+03,6.687476E-01,2.870414E-01
12:15:00,2.110651E+04,7.841757E+03,1.089327E+00,7.685481E-01,2.283010E+04,9.093803E+03,1.178273E+00,8.912167E-01,9.085836E+03,2.974968E+03,4.689060E-01,2.915216E-01,1.296867E+04,3.042295E+03,6.687467E-01,2.983077E-01
12:30:00,2.110645E+04,8.071398E+03,1.089324E+00,7.910520E-01,2.283000E+04,9.397850E+03,1.178269E+00,9.210112E-01,9.085786E+03,3.053770E+03,4.689034E-01,2.992429E-01,1.296866E+04,3.153316E+03,6.687459E-01,3.091953E-01
12:45:00,2.110639E+04,8.294508E+03,1.089321E+00,8.129158E-01,2.282992E+04,9.692569E+03,1.178264E+00,9.498915E-01,9.085741E+03,3.134277E+03,4.689011E-01,3.071314E-01,1.296864E+04,3.260393E+03,6.687452E-01,3.196962E-01
13:00:00,2.110634E+04,8.510625E+03,1.089318E+00,8.340945E-01,2.282984E+04,9.976720E+03,1.178260E+00,9.777362E-01,9.085701E+03,3.216338E+03,4.688990E-01,3.151724E-01,1.296863E+04,3.363361E+03,6.687445E-01,3.297942E-01
13:15:00,2.110629E+04,8.715630E+03,1.089316E+00,8.541842E-01,2.282976E+04,1.024647E+04,1.178256E+00,1.004170E+00,9.085663E+03,3.298339E+03,4.688971E-01,3.232073E-01,1.296862E+04,3.459901E+03,6.687439E-01,3.392617E-01
13:30:00,2.110625E+04,8.908435E+03,1.089314E+00,8.730782E-01,2.282970E+04,1.049923E+04,1.178253E+00,1.028938E+00,9.085629E+03,3.380071E+03,4.688953E-01,3.312160E-01,1.296861E+04,3.549673E+03,6.687434E-01,3.480654E-01
13:45:00,2.110620E+04,9.084030E+03,1.089311E+00,8.902854E-01,2.282964E+04,1.072907E+04,1.178250E+00,1.051461E+00,9.085598E+03,3.462245E+03,4.688937E-01,3.392679E-01,1.296860E+04,3.631623E+03,6.687428E-01,3.561019E-01
14:00:00,2.110616E+04,9.243438E+03,1.089309E+00,9.059062E-01,2.282958E+04,1.093417E+04,1.178247E+00,1.071558E+00,9.085569E+03,3.544630E+03,4.688922E-01,3.473405E-01,1.296859E+04,3.705857E+03,6.687424E-01,3.633814E-01
14:15:00,2.110613E+04,9.385853E+03,1.089307E+00,9.198615E-01,2.282953E+04,1.111497E+04,1.178244E+00,1.089275E+00,9.085543E+03,3.628972E+03,4.688909E-01,3.556050E-01,1.296858E+04,3.770694E+03,6.687420E-01,3.697394E-01
14:30:00,2.110609E+04,9.513741E+03,1.089306E+00,9.323932E-01,2.282948E+04,1.127366E+04,1.178242E+00,1.104824E+00,9.085519E+03,3.716260E+03,4.688896E-01,3.641581E-01,1.296857E+04,3.827114E+03,6.687416E-01,3.752717E-01
14:45:00,2.110606E+04,9.633629E+03,1.089304E+00,9.441408E-01,2.282943E+04,1.141107E+04,1.178239E+00,1.118288E+00,9.085496E+03,3.805920E+03,4.688884E-01,3.729436E-01,1.296857E+04,3.876302E+03,6.687412E-01,3.800947E-01
15:00:00,2.110603E+04,9.746057E+03,1.089302E+00,9.551577E-01,2.282939E+04,1.152768E+04,1.178237E+00,1.129713E+00,9.085475E+03,3.897664E+03,4.688873E-01,3.819333E-01,1.296856E+04,3.918099E+03,6.687408E-01,3.841929E-01
15:15:00,2.110600E+04,9.842229E+03,1.089301E+00,9.645816E-01,2.282935E+04,1.161270E+04,1.178235E+00,1.138044E+00,9.085455E+03,3.986797E+03,4.688863E-01,3.906673E-01,1.296855E+04,3.947837E+03,6.687405E-01,3.871085E-01
15:30:00,2.110597E+04,9.918571E+03,1.089299E+00,9.720621E-01,2.282932E+04,1.166238E+04,1.178233E+00,1.142910E+00,9.085437E+03,4.070897E+03,4.688854E-01,3.989081E-01,1.296855E+04,3.963995E+03,6.687402E-01,3.886921E-01
15:45:00,2.110594E+04,9.972142E+03,1.089298E+00,9.773109E-01,2.282928E+04,1.167881E+04,1.178231E+00,1.144519E+00,9.085420E+03,4.148081E+03,4.688845E-01,4.064710E-01,1.296854E+04,3.965633E+03,6.687400E-01,3.888515E-01
16:00:00,2.110592E+04,9.999987E+03,1.089296E+00,9.800382E-01,2.282925E+04,1.166795E+04,1.178230E+00,1.143452E+00,9.085404E+03,4.216894E+03,4.688837E-01,4.132136E-01,1.296854E+04,3.951931E+03,6.687397E-01,3.875063E-01
16:15:00,2.110589E+04,1.001293E+04,1.089295E+00,9.813049E-01,2.282922E+04,1.164428E+04,1.178228E+00,1.141131E+00,9.085389E+03,4.278770E+03,4.688829E-01,4.192764E-01,1.296853E+04,3.930340E+03,6.687395E-01,3.853871E-01
16:30:00,2.110587E+04,1.000951E+04,1.089294E+00,9.809685E-01,2.282919E+04,1.160914E+04,1.178227E+00,1.137686E+00,9.085374E+03,4.332161E+03,4.688822E-01,4.245077E-01,1.296853E+04,3.900509E+03,6.687392E-01,3.824601E-01
16:45:00,2.110585E+04,9.986803E+03,1.089293E+00,9.787415E-01,2.282916E+04,1.155877E+04,1.178225E+00,1.132748E+00,9.085361E+03,4.375315E+03,4.688815E-01,4.287360E-01,1.296853E+04,3.861913E+03,6.687390E-01,3.786738E-01
17:00:00,2.110582E+04,9.934727E+03,1.089292E+00,9.736365E-01,2.282914E+04,1.147866E+04,1.178224E+00,1.124897E+00,9.085349E+03,4.404339E+03,4.688808E-01,4.315796E-01,1.296852E+04,3.812770E+03,6.687388E-01,3.738534E-01
17:15:00,2.110580E+04,9.852653E+03,1.089291E+00,9.655913E-01,2.282911E+04,1.136759E+04,1.178223E+00,1.114011E+00,9.085337E+03,4.418157E+03,4.688802E-01,4.329330E-01,1.296852E+04,3.753064E+03,6.687386E-01,3.679968E-01
17:30:00,2.110579E+04,9.738864E+03,1.089290E+00,9.544379E-01,2.282909E+04,1.122484E+04,1.178221E+00,1.100021E+00,9.085325E+03,4.415347E+03,4.688796E-01,4.326572E-01,1.296851E+04,3.682510E+03,6.687385E-01,3.610766E-01
17:45:00,2.110577E+04,9.590792E+03,1.089289E+00,9.399244E-01,2.282907E+04,1.104919E+04,1.178220E+00,1.082806E+00,9.085315E+03,4.394563E+03,4.688791E-01,4.306200E-01,1.296851E+04,3.601311E+03,6.687383E-01,3.531123E-01
18:00:00,2.110575E+04,9.415681E+03,1.089288E+00,9.227608E-01,2.282905E+04,1.084591E+04,1.178219E+00,1.062883E+00,9.085305E+03,4.356145E+03,4.688786E-01,4.268549E-01,1.296851E+04,3.511141E+03,6.687381E-01,3.442682E-01
18:15:00,2.208298E+04,9.199733E+03,1.139723E+00,9.015951E-01,2.395104E+04,1.060155E+04,1.236126E+00,1.038934E+00,9.459302E+03,4.295369E+03,4.881800E-01,4.208989E-01,1.336664E+04,3.405117E+03,6.892684E-01,3.338697E-01
18:30:00,2.306057E+04,8.926202E+03,1.190175E+00,8.747858E-01,2.507341E+04,1.030633E+04,1.294048E+00,1.010001E+00,9.833519E+03,4.207186E+03,5.074908E-01,4.122574E-01,1.376512E+04,3.280435E+03,7.098046E-01,3.216413E-01
18:45:00,2.403923E+04,8.592600E+03,1.240672E+00,8.420891E-01,2.619693E+04,9.961703E+03,1.352015E+00,9.762267E-01,1.020793E+04,4.091914E+03,5.268090E-01,4.009613E-01,1.416371E+04,3.136270E+03,7.303378E-01,3.075023E-01
19:00:00,2.501896E+04,8.174988E+03,1.291209E+00,8.011586E-01,2.732151E+04,9.563631E+03,1.410017E+00,9.372140E-01,1.058262E+04,3.945984E+03,5.461379E-01,3.866611E-01,1.456245E+04,2.968812E+03,7.508723E-01,2.910789E-01
19:15:00,2.502215E+04,7.704894E+03,1.291335E+00,7.550843E-01,2.732474E+04,9.144886E+03,1.410130E+00,8.961753E-01,1.058349E+04,3.780977E+03,5.461718E-01,3.704914E-01,1.456312E+04,2.796888E+03,7.508778E-01,2.742174E-01
19:30:00,2.502540E+04,7.243078E+03,1.291460E+00,7.098213E-01,2.732800E+04,8.739628E+03,1.410242E+00,8.564586E-01,1.058427E+04,3.614728E+03,5.462018E-01,3.542002E-01,1.456351E+04,2.630491E+03,7.508798E-01,2.578984E-01
19:45:00,2.502784E+04,6.816560E+03,1.291550E+00,6.680186E-01,2.733037E+04,8.361536E+03,1.410322E+00,8.194049E-01,1.058497E+04,3.455087E+03,5.462293E-01,3.385568E-01,1.456383E+04,2.474327E+03,7.508876E-01,2.425837E-01
20:00:00,2.502939E+04,6.460690E+03,1.291608E+00,6.331409E-01,2.733189E+04,8.025657E+03,1.410376E+00,7.864889E-01,1.058549E+04,3.312361E+03,5.462506E-01,3.245709E-01,1.456405E+04,2.334529E+03,7.508963E-01,2.288744E-01
20:15:00,2.503037E+04,6.177636E+03,1.291646E+00,6.054007E-01,2.733294E+04,7.730233E+03,1.410420E+00,7.575382E-01,1.058590E+04,3.187211E+03,5.462690E-01,3.123076E-01,1.456423E+04,2.209210E+03,7.509054E-01,2.165857E-01
20:30:00,2.503104E+04,5.932971E+03,1.291675E+00,5.814241E-01,2.733374E+04,7.458595E+03,1.410458E+00,7.309189E-01,1.058625E+04,3.072284E+03,5.462856E-01,3.010463E-01,1.456438E+04,2.093408E+03,7.509132E-01,2.052305E-01
20:45:00,2.503152E+04,5.712529E+03,1.291697E+00,5.598217E-01,2.733441E+04,7.203561E+03,1.410491E+00,7.059267E-01,1.058655E+04,2.965031E+03,5.463007E-01,2.905369E-01,1.456450E+04,1.984853E+03,7.509195E-01,1.945859E-01
21:00:00,2.503189E+04,5.510748E+03,1.291715E+00,5.400481E-01,2.733497E+04,6.962499E+03,1.410520E+00,6.823037E-01,1.058682E+04,2.864593E+03,5.463140E-01,2.806954E-01,1.456461E+04,1.882587E+03,7.509246E-01,1.845581E-01
21:15:00,2.503219E+04,5.317515E+03,1.291729E+00,5.211120E-01,2.733544E+04,6.728525E+03,1.410543E+00,6.593753E-01,1.058705E+04,2.768907E+03,5.463258E-01,2.713195E-01,1.456469E+04,1.782097E+03,7.509289E-01,1.747045E-01
21:30:00,2.503242E+04,5.129762E+03,1.291740E+00,5.027125E-01,2.733584E+04,6.500503E+03,1.410564E+00,6.370300E-01,1.058725E+04,2.677462E+03,5.463362E-01,2.623590E-01,1.456476E+04,1.682880E+03,7.509326E-01,1.649758E-01
21:45:00,2.503262E+04,4.945385E+03,1.291750E+00,4.846436E-01,2.733618E+04,6.278384E+03,1.410581E+00,6.152630E-01,1.058743E+04,2.589912E+03,5.463453E-01,2.537803E-01,1.456482E+04,1.584210E+03,7.509358E-01,1.553008E-01
22:00:00,2.503278E+04,4.764077E+03,1.291758E+00,4.668753E-01,2.733647E+04,6.063093E+03,1.410596E+00,5.941652E-01,1.058759E+04,2.505321E+03,5.463533E-01,2.454916E-01,1.456488E+04,1.485621E+03,7.509386E-01,1.456337E-01
22:15:00,2.503292E+04,3.505189E+03,1.291765E+00,3.435053E-01,2.733673E+04,4.466797E+03,1.410609E+00,4.377329E-01,1.058773E+04,1.847612E+03,5.463603E-01,1.810440E-01,1.456492E+04,1.077320E+03,7.509410E-01,1.056075E-01
22:30:00,2.503304E+04,2.292312E+03,1.291771E+00,2.246443E-01,2.733696E+04,2.925450E+03,1.410621E+00,2.866855E-01,1.058785E+04,1.211292E+03,5.463665E-01,1.186922E-01,1.456496E+04,6.934486E+02,7.509430E-01,6.797671E-02
22:45:00,2.503315E+04,1.124301E+03,1.291777E+00,1.101803E-01,2.733715E+04,1.437317E+03,1.410631E+00,1.408529E-01,1.058795E+04,5.954689E+02,5.463720E-01,5.834888E-02,1.456500E+04,3.342964E+02,7.509449E-01,3.276974E-02
23:00:00,2.503324E+04,0.000000E+00,1.291782E+00,0.000000E+00,2.733733E+04,0.000000E+00,1.410640E+00,0.000000E+00,1.058805E+04,0.000000E+00,5.463769E-01,0.000000E+00,1.456503E+04,0.000000E+00,7.509465E-01,0.000000E+00
23:15:00,2.503333E+04,0.000000E+00,1.291786E+00,0.000000E+00,2.733749E+04,0.000000E+00,1.410648E+00,0.000000E+00,1.058813E+04,0.000000E+00,5.463812E-01,0.000000E+00,1.456506E+04,0.000000E+00,7.509479E-01,0.000000E+00
23:30:00,2.503341E+04,0.000000E+00,1.291790E+00,0.000000E+00,2.733763E+04,0.000000E+00,1.410655E+00,0.000000E+00,1.058821E+04,0.000000E+00,5.463851E-01,0.000000E+00,1.456508E+04,0.000000E+00,7.509492E-01,0.000000E+00
23:45:00,2.503348E+04,0.000000E+00,1.291794E+00,0.000000E+00,2.733776E+04,0.000000E+00,1.410662E+00,0.000000E+00,1.058827E+04,0.000000E+00,5.463886E-01,0.000000E+00,1.456510E+04,0.000000E+00,7.509503E-01,0.000000E+00
24:00:00,2.503355E+04,0.000000E+00,1.291797E+00,0.000000E+00,2.733787E+04,0.000000E+00,1.410668E+00,0.000000E+00,1.058833E+04,0.000000E+00,5.463917E-01,0.000000E+00,1.456512E+04,0.000000E+00,7.509513E-01,0.000000E+00
Peak,2.503435E+04,1.001293E+04,1.291839E+00,9.813049E-01,2.733899E+04,1.167881E+04,1.410726E+00,1.144519E+00,1.058891E+04,4.418157E+03,5.464213E-01,4.329330E-01,1.456530E+04,3.965633E+03,7.509604E-01,3.888515E-01

Peak Vol Flow (m3/s),,,1.089885E+00,8.278970E-01,,,1.190186E+00,9.655955E-01,,,4.609990E-01,3.652524E-01,,,6.335623E-01,3.280621E-01
