
OS:Version,
  {62d44a0e-7516-4c86-824d-008766c25f8d}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}; !- Handle

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  {ae4942d4-e767-467f-9c7e-a1d00f88e892}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  MILAN,                                  !- Name
  45.62,                                  !- Latitude {deg}
  8.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  211,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SpaceType,
  {6373ad1b-dea8-4b72-a5d2-7255693a7d1a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {ac690059-e988-4b4f-b619-85a8e7432222}, !- Default Schedule Set Name
  {88e0073f-6dbe-4df3-8a90-d7ef224c0d60}, !- Group Rendering Name
  {5d369b2a-0c62-4082-9da5-b19f759ee34c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {88e0073f-6dbe-4df3-8a90-d7ef224c0d60}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ac690059-e988-4b4f-b619-85a8e7432222}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {255ae4de-257d-4b5e-97c7-c68c4f9044c1}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {16bc4ba6-49cc-4a24-86b9-bb50817a1f3d}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights, !- Name
  {255ae4de-257d-4b5e-97c7-c68c4f9044c1}, !- Lights Definition Name
  {6373ad1b-dea8-4b72-a5d2-7255693a7d1a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {791b3663-a146-4932-8647-6e202eef4804}, ! Handle
  Office Bldg Light,                      ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {cad184dc-b855-4656-bcf4-9a320d11c1b9}, ! Default Day Schedule Name
  {013a1c8b-ac9a-4a9a-bef5-450fec19c812}, ! Summer Design Day Schedule Name
  {6589b411-33f5-4b15-bcc9-6aa2ae88fc6a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {cad184dc-b855-4656-bcf4-9a320d11c1b9}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {013a1c8b-ac9a-4a9a-bef5-450fec19c812}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6589b411-33f5-4b15-bcc9-6aa2ae88fc6a}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {43df8a54-fe54-454b-89a2-7c530e6621ea}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {791b3663-a146-4932-8647-6e202eef4804}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e3a3f244-863f-4d6e-a736-821a9e06b587}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e3a3f244-863f-4d6e-a736-821a9e06b587}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {dcd5a8bf-39e6-4d30-a140-736c2d5e8618}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {791b3663-a146-4932-8647-6e202eef4804}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9a53b705-49f6-49c7-b36a-c9cc8dd9bade}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9a53b705-49f6-49c7-b36a-c9cc8dd9bade}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {5d369b2a-0c62-4082-9da5-b19f759ee34c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a793c744-35ce-4dfb-adfd-d8e248b1bc46}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e1779f27-ec15-498f-9bd3-467b06862f64}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People, !- Name
  {a793c744-35ce-4dfb-adfd-d8e248b1bc46}, !- People Definition Name
  {6373ad1b-dea8-4b72-a5d2-7255693a7d1a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, ! Handle
  Office Misc Occ,                        ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {d9e36101-e97a-4618-ade8-63b7135399ab}, ! Default Day Schedule Name
  {eff6bc1b-9938-4780-a4cd-b7ad935f5e6d}, ! Summer Design Day Schedule Name
  {0c6e744a-fd64-4086-b52c-df040e79e4e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9e36101-e97a-4618-ade8-63b7135399ab}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {eff6bc1b-9938-4780-a4cd-b7ad935f5e6d}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {0c6e744a-fd64-4086-b52c-df040e79e4e4}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f453e979-3548-43ac-a9f9-94591e320962}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2c4775e1-37d1-4389-96f0-1e0c8acb387a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2c4775e1-37d1-4389-96f0-1e0c8acb387a}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2c15cb5e-40fc-4b8d-bfb7-4ba307f15418}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {381673b4-3f56-4158-a29e-f253a3d4a18d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {381673b4-3f56-4158-a29e-f253a3d4a18d}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, ! Handle
  Office Activity,                        ! Name
  {8f98d814-ff3b-4551-b70c-77b23d08a129}, ! Schedule Type Limits Name
  {9f8f8fc7-644f-4f17-9832-bdba7c536974}, ! Default Day Schedule Name
  {6e9299f4-174f-48d3-b97d-8bbc0c662e3b}, ! Summer Design Day Schedule Name
  {338e996d-1c36-4afb-a4f6-b0a2e743634e}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8f98d814-ff3b-4551-b70c-77b23d08a129}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {9f8f8fc7-644f-4f17-9832-bdba7c536974}, ! Handle
  Office Activity Default Schedule,       ! Name
  {8f98d814-ff3b-4551-b70c-77b23d08a129}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6e9299f4-174f-48d3-b97d-8bbc0c662e3b}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {8f98d814-ff3b-4551-b70c-77b23d08a129}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {338e996d-1c36-4afb-a4f6-b0a2e743634e}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {8f98d814-ff3b-4551-b70c-77b23d08a129}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {85f9c34c-aa16-4544-b83c-816632146643}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration, !- Name
  {6373ad1b-dea8-4b72-a5d2-7255693a7d1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, ! Handle
  Office Infil Quarter On,                ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {577ae017-9d79-4687-ae63-c94e2b43176c}, ! Default Day Schedule Name
  {67f226b7-8342-4a2b-882b-89e701b9b806}, ! Summer Design Day Schedule Name
  {d16e7761-4088-4e04-b4bb-091eaf24a4b5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {577ae017-9d79-4687-ae63-c94e2b43176c}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {67f226b7-8342-4a2b-882b-89e701b9b806}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {d16e7761-4088-4e04-b4bb-091eaf24a4b5}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e8caffc0-7e54-433f-bd04-27277224a06b}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2fb775b6-5f24-41a1-a399-beb264d3d8ab}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2fb775b6-5f24-41a1-a399-beb264d3d8ab}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c74604da-5bdf-44f6-9310-032cae628f33}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ec978bc9-9c6d-44cc-bf8b-fdd626b7c710}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ec978bc9-9c6d-44cc-bf8b-fdd626b7c710}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {11708685-8ae7-4a3c-89f3-b695861dded1}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d7666796-d970-41ab-8410-dbfaf01a00ea}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment, !- Name
  {11708685-8ae7-4a3c-89f3-b695861dded1}, !- Electric Equipment Definition Name
  {6373ad1b-dea8-4b72-a5d2-7255693a7d1a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, ! Handle
  Office Bldg Equip,                      ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {6954369f-dae2-4fd9-a4ce-a030fbc676f4}, ! Default Day Schedule Name
  {5d1a90b7-c691-4ab4-9fe3-2e4520543d76}, ! Summer Design Day Schedule Name
  {74cb3e5b-461d-4b0b-aad8-e1aef900c711}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6954369f-dae2-4fd9-a4ce-a030fbc676f4}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5d1a90b7-c691-4ab4-9fe3-2e4520543d76}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {74cb3e5b-461d-4b0b-aad8-e1aef900c711}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a454c07b-34bf-4f06-8319-f677035c7404}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9a6371ab-60bf-45b1-854a-a3f0ad15c9a7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9a6371ab-60bf-45b1-854a-a3f0ad15c9a7}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {a05663e7-77f0-4b2f-b5d1-9e1ab42dc73b}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {091f5d8f-748a-48f6-9bfd-300422769cb0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {091f5d8f-748a-48f6-9bfd-300422769cb0}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {93abb8df-aba9-4103-990a-ae44e6e062b3}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, ! Schedule Type Limits Name
  {248592d3-e52c-4dd6-b420-c653a845b824}, ! Default Day Schedule Name
  {a621bac7-4ce8-408c-b03f-85cc02e1d2a8}, ! Summer Design Day Schedule Name
  {5cfe83cf-ca68-436f-8edf-3ebbf0d56264}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {248592d3-e52c-4dd6-b420-c653a845b824}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a621bac7-4ce8-408c-b03f-85cc02e1d2a8}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {5cfe83cf-ca68-436f-8edf-3ebbf0d56264}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {01786bdb-de2c-4063-ba2e-e8dee250a4eb}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {04996487-5fe3-4e6a-898d-07027783f587}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {04996487-5fe3-4e6a-898d-07027783f587}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {989e8bb3-da84-416b-86f5-ad355b53b74c}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {91d05f3a-d3b7-4d70-9c8c-bfd7780f1d37}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {91d05f3a-d3b7-4d70-9c8c-bfd7780f1d37}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {6ca4ed50-2f21-488a-88cb-f1535f697959}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {deb63942-fa9d-46c0-bfef-95820659a57f}, ! Schedule Type Limits Name
  {51aacd84-b0ee-4728-8bf3-ae773780f290}, ! Default Day Schedule Name
  {8f71fa3b-d9e2-4167-ba7b-86bc365ec612}, ! Summer Design Day Schedule Name
  {41f9293f-c330-4977-ade0-f0862ade6ecc}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {deb63942-fa9d-46c0-bfef-95820659a57f}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {51aacd84-b0ee-4728-8bf3-ae773780f290}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {deb63942-fa9d-46c0-bfef-95820659a57f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8f71fa3b-d9e2-4167-ba7b-86bc365ec612}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {deb63942-fa9d-46c0-bfef-95820659a57f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {41f9293f-c330-4977-ade0-f0862ade6ecc}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {deb63942-fa9d-46c0-bfef-95820659a57f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {2e028178-6966-491a-85d8-4044e79cf84d}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c0ad0fa5-7202-4a4a-b006-7c412024459a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c0ad0fa5-7202-4a4a-b006-7c412024459a}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {deb63942-fa9d-46c0-bfef-95820659a57f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {52e2a996-3c3a-4818-86fd-ef033ac48782}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7f8a2990-2a97-4142-98c2-594737217e95}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7f8a2990-2a97-4142-98c2-594737217e95}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {deb63942-fa9d-46c0-bfef-95820659a57f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {0768b5e0-ca69-4aa8-81d8-79604c8d64a7}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {cb1974c0-80cc-4846-bad4-c35f4a9bde22}, !- Default Schedule Set Name
  {3ed61511-0902-499f-b5a0-2a275e591c3f}, !- Group Rendering Name
  {d5cf69f3-c585-41d2-9150-8859402cc216}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {3ed61511-0902-499f-b5a0-2a275e591c3f}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cb1974c0-80cc-4846-bad4-c35f4a9bde22}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8b2d521f-0add-4988-9f46-39cd081fc172}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a601d519-b8f1-4c2e-8727-02a3309be477}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {694f43bf-259a-47ed-885a-f9672855d61d}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights, !- Name
  {a601d519-b8f1-4c2e-8727-02a3309be477}, !- Lights Definition Name
  {0768b5e0-ca69-4aa8-81d8-79604c8d64a7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d5cf69f3-c585-41d2-9150-8859402cc216}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {86c9a2b2-afdc-408d-8b80-a188377d00a4}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3858e4d4-0ae3-49de-b718-6acdb2b415d6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  {86c9a2b2-afdc-408d-8b80-a188377d00a4}, !- People Definition Name
  {0768b5e0-ca69-4aa8-81d8-79604c8d64a7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8b2d521f-0add-4988-9f46-39cd081fc172}, ! Handle
  Office Work Occ,                        ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {f9209c7a-4edf-44d0-9c94-bc72e3edc166}, ! Default Day Schedule Name
  {79af93da-40a7-4491-8326-139c38fa8176}, ! Summer Design Day Schedule Name
  {30548cae-13d8-4f67-993a-b05117508d79}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9209c7a-4edf-44d0-9c94-bc72e3edc166}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {79af93da-40a7-4491-8326-139c38fa8176}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {30548cae-13d8-4f67-993a-b05117508d79}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d04ab7e7-9bfe-44c1-8ccd-839530d1c697}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {8b2d521f-0add-4988-9f46-39cd081fc172}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {59316a34-d601-4e7f-8fd2-b1ca099411c5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {59316a34-d601-4e7f-8fd2-b1ca099411c5}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7009bcc7-ad7c-4d18-9791-4f3579b5cc22}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {8b2d521f-0add-4988-9f46-39cd081fc172}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {006c24fc-b50d-418b-aa22-323fdfbc0dd4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {006c24fc-b50d-418b-aa22-323fdfbc0dd4}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {7ce49bc2-2031-4b82-88c3-60a1458a26f9}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  {0768b5e0-ca69-4aa8-81d8-79604c8d64a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f14e30da-b92b-4407-accf-bb602c9f684a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {20a2ca28-8f9e-4a45-935b-d904c2ee1065}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  {f14e30da-b92b-4407-accf-bb602c9f684a}, !- Electric Equipment Definition Name
  {0768b5e0-ca69-4aa8-81d8-79604c8d64a7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {44f51ddc-5fa7-44a0-a7da-66c697181d33}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2a75e775-e173-4ce7-a8b4-5dabdf0306cc}, !- Default Schedule Set Name
  {ac6ea8c8-cd88-48c4-810b-d42ef6de5114}, !- Group Rendering Name
  {51eca1ac-f53c-4c4d-9c34-94d8365d26b3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {ac6ea8c8-cd88-48c4-810b-d42ef6de5114}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2a75e775-e173-4ce7-a8b4-5dabdf0306cc}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1fddec43-4337-44da-99db-165697605308}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4fafe579-92b7-4532-a786-b51584f0ce23}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights, !- Name
  {1fddec43-4337-44da-99db-165697605308}, !- Lights Definition Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {51eca1ac-f53c-4c4d-9c34-94d8365d26b3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {df191725-7176-4f2a-b0a2-ab81c13d0195}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a5bf89b8-28f1-43de-b1de-6caff5b9f6ff}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  {df191725-7176-4f2a-b0a2-ab81c13d0195}, !- People Definition Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {777ea1ce-f4d0-4909-bf8a-9f782575cc0f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {244f7b6d-ba5c-4393-a717-324528fa7312}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bac59d36-a190-41b2-89b2-729bf0f6cef1}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  {244f7b6d-ba5c-4393-a717-324528fa7312}, !- Electric Equipment Definition Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe46d46c-b92d-4b4d-a43b-ddea350d0a72}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7a34f286-169f-43a2-b3f3-d8ab4e563c69}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {b324cba2-5700-4875-a5c2-669d8a567ac1}, !- Default Schedule Set Name
  {7cf9ff51-6b1c-4426-83ef-d66e48c887e8}, !- Group Rendering Name
  {91a8875e-a601-451e-97d2-96944f086e8b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {7cf9ff51-6b1c-4426-83ef-d66e48c887e8}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b324cba2-5700-4875-a5c2-669d8a567ac1}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8b2d521f-0add-4988-9f46-39cd081fc172}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b944b7f7-d321-4881-871f-fae023ac083b}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a19a3213-62f7-4b12-b9ce-433fa29d68ee}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  {b944b7f7-d321-4881-871f-fae023ac083b}, !- Lights Definition Name
  {7a34f286-169f-43a2-b3f3-d8ab4e563c69}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {91a8875e-a601-451e-97d2-96944f086e8b}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f6f3ae9a-3db5-4304-92cb-a0c714644128}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {12faab57-578c-4599-b54a-44e7a82eb496}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  {f6f3ae9a-3db5-4304-92cb-a0c714644128}, !- People Definition Name
  {7a34f286-169f-43a2-b3f3-d8ab4e563c69}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8a551676-5bad-49a8-a70f-2fc5cc7a2c21}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  {7a34f286-169f-43a2-b3f3-d8ab4e563c69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3e4d432f-b56e-4365-9aab-7a49c705fcf3}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e2354716-ea91-45c4-a4ab-c96f31dfa878}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  {3e4d432f-b56e-4365-9aab-7a49c705fcf3}, !- Electric Equipment Definition Name
  {7a34f286-169f-43a2-b3f3-d8ab4e563c69}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e065669d-1607-46e8-814a-4a3a78535fb4}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c535c40f-b2b3-4881-accb-e8833f40c0e9}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {d7b126fd-549c-48c5-bc17-3c8c158911d5}, !- Default Schedule Set Name
  {8374b542-d821-4e8e-9fd0-4069703c74fe}, !- Group Rendering Name
  {5ec7602c-cf3e-4a8f-975b-66d247530763}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8374b542-d821-4e8e-9fd0-4069703c74fe}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d7b126fd-549c-48c5-bc17-3c8c158911d5}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {293d77d0-841d-48a1-b6e8-bfdb8adef8a1}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b42354c2-c21a-40d7-a062-f64eb686ec37}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights, !- Name
  {293d77d0-841d-48a1-b6e8-bfdb8adef8a1}, !- Lights Definition Name
  {c535c40f-b2b3-4881-accb-e8833f40c0e9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5ec7602c-cf3e-4a8f-975b-66d247530763}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1a44b60d-b331-46cf-97d4-45b524dc8189}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {c535c40f-b2b3-4881-accb-e8833f40c0e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {49e52c4f-be46-46e6-8ef9-8659e480f112}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c373bad6-eace-4a7c-8334-307eb555c414}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {49e52c4f-be46-46e6-8ef9-8659e480f112}, !- Electric Equipment Definition Name
  {c535c40f-b2b3-4881-accb-e8833f40c0e9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {94245ae1-98b8-4116-889f-d60af1b57ce2}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c1eb5dc4-f40e-4fc9-9d35-162a8c2450cd}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {499be8ce-6315-40c8-86b8-99a9d3beeb1c}, !- Default Schedule Set Name
  {8b14b779-a3e2-428b-8f27-0ca4e60eb166}, !- Group Rendering Name
  {3ed08937-7120-41e0-856a-f2c1141a57bb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {8b14b779-a3e2-428b-8f27-0ca4e60eb166}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {499be8ce-6315-40c8-86b8-99a9d3beeb1c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {43258c53-12bd-48a3-a7d3-785f315fd6d4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9bde2625-7b6d-4545-ba28-8b2d901545ca}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights, !- Name
  {43258c53-12bd-48a3-a7d3-785f315fd6d4}, !- Lights Definition Name
  {c1eb5dc4-f40e-4fc9-9d35-162a8c2450cd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3ed08937-7120-41e0-856a-f2c1141a57bb}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6ed2c468-470a-4bd8-9575-c82ea0306d7a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44819a1d-f57e-4933-8a57-58cdd61864a2}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People, !- Name
  {6ed2c468-470a-4bd8-9575-c82ea0306d7a}, !- People Definition Name
  {c1eb5dc4-f40e-4fc9-9d35-162a8c2450cd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cf1d7030-9714-45ac-9f3f-2bbd842662e3}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration, !- Name
  {c1eb5dc4-f40e-4fc9-9d35-162a8c2450cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e2055667-4bb6-4602-be5c-9ea9a76d8309}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d58b8004-5dca-4e4e-9690-ee9a9a8672d9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment, !- Name
  {e2055667-4bb6-4602-be5c-9ea9a76d8309}, !- Electric Equipment Definition Name
  {c1eb5dc4-f40e-4fc9-9d35-162a8c2450cd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {49e526fe-fca5-4bdc-94b8-94fd434de2df}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eb9cfa98-dbae-4864-bedb-c782a0c81047}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {0e94de05-fd1d-4384-9a41-06f6a7558d24}, !- Default Schedule Set Name
  {a3a91779-1ba3-4d9b-9a51-bfdce3022d67}, !- Group Rendering Name
  {7569a6ea-7918-4c3e-8c93-e2be95b579ee}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {a3a91779-1ba3-4d9b-9a51-bfdce3022d67}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0e94de05-fd1d-4384-9a41-06f6a7558d24}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6251081-4e37-400a-bc44-458330c0eab8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b6cbab0d-08fa-4d9f-ac2a-2f05b7ed7ea4}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {a6251081-4e37-400a-bc44-458330c0eab8}, !- Lights Definition Name
  {eb9cfa98-dbae-4864-bedb-c782a0c81047}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7569a6ea-7918-4c3e-8c93-e2be95b579ee}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1a5dead9-47e2-4626-9306-ef6678b43d9c}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {02502905-4152-46aa-a71e-898439edab22}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {1a5dead9-47e2-4626-9306-ef6678b43d9c}, !- People Definition Name
  {eb9cfa98-dbae-4864-bedb-c782a0c81047}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {497b687e-618a-42c2-9468-c010d585eafc}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {eb9cfa98-dbae-4864-bedb-c782a0c81047}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d4f20a38-dd4d-4c98-a12a-8ac63ae04e7c}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ed08dd2c-c2dd-47b7-b09a-f7565a27f21d}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {d4f20a38-dd4d-4c98-a12a-8ac63ae04e7c}, !- Electric Equipment Definition Name
  {eb9cfa98-dbae-4864-bedb-c782a0c81047}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e7327e8-9521-417c-bad9-d21145978310}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2ece058a-b3e9-48fe-9e80-48313de6068e}, !- Default Schedule Set Name
  {180cddbd-1fed-4e32-ab9f-8aebc043433e}, !- Group Rendering Name
  {1c141b41-2ae6-4a33-acb1-ea73237594e3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {180cddbd-1fed-4e32-ab9f-8aebc043433e}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2ece058a-b3e9-48fe-9e80-48313de6068e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8b2d521f-0add-4988-9f46-39cd081fc172}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9bacd9a9-fba2-4640-89cd-4dfdb830e632}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {962ecfdf-efa9-4c95-add3-66687320b26c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  {9bacd9a9-fba2-4640-89cd-4dfdb830e632}, !- Lights Definition Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1c141b41-2ae6-4a33-acb1-ea73237594e3}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {29235a5f-0888-4ee1-9639-efbe06f7fe8e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7c81e9d-c5be-4a07-99fc-fabf1dab6c28}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  {29235a5f-0888-4ee1-9639-efbe06f7fe8e}, !- People Definition Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f7c4027a-2bb0-4449-a46c-e2ca21562fd9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b8dd1493-8f3f-49d7-93bb-e65284113457}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {60bfe7c8-ec79-42b3-9258-bd37c3f32763}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  {b8dd1493-8f3f-49d7-93bb-e65284113457}, !- Electric Equipment Definition Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {523ee8d6-8bea-4911-8d67-e2eccf8d5671}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c864d457-6cc8-4ba1-bfcb-1c70eb9cb4f5}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6a783fb8-6ec5-4b4e-b852-34434320fe14}, !- Default Schedule Set Name
  {d8d5d726-6a7e-46b1-892c-d568b9a6e778}, !- Group Rendering Name
  {a1b3ed10-2003-4b2c-aaa7-165df51b6cb5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {d8d5d726-6a7e-46b1-892c-d568b9a6e778}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6a783fb8-6ec5-4b4e-b852-34434320fe14}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {89f78c26-e5d1-4eb3-b0f5-c18fe7c89e80}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ea16ff63-1206-473b-a484-c19204e114e2}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights, !- Name
  {89f78c26-e5d1-4eb3-b0f5-c18fe7c89e80}, !- Lights Definition Name
  {c864d457-6cc8-4ba1-bfcb-1c70eb9cb4f5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a1b3ed10-2003-4b2c-aaa7-165df51b6cb5}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {852fe383-a98b-4d2d-82d6-9a6909b9c71f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2ec8dbf3-08b5-4d92-8232-cebb8cf0766c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People, !- Name
  {852fe383-a98b-4d2d-82d6-9a6909b9c71f}, !- People Definition Name
  {c864d457-6cc8-4ba1-bfcb-1c70eb9cb4f5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a889abcf-fe74-4032-8731-75daaf8c7628}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Infiltration, !- Name
  {c864d457-6cc8-4ba1-bfcb-1c70eb9cb4f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3516bfa1-1900-41aa-8372-72803086b45a}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {53a9840c-ed5c-42be-aa7a-e30810beeb66}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment, !- Name
  {3516bfa1-1900-41aa-8372-72803086b45a}, !- Electric Equipment Definition Name
  {c864d457-6cc8-4ba1-bfcb-1c70eb9cb4f5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {49cad1b9-2012-4595-8c33-7c0e09db48a2}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {692d45f0-e1b0-4219-956b-75586f71dd26}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e91161db-0fd5-40a0-8de9-f3af290e4932}, !- Default Schedule Set Name
  {81a5bb66-732f-4c8b-8aed-dafe5fd526fb}, !- Group Rendering Name
  {8684dbea-ee8a-4c47-a256-f3e956424b4e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {81a5bb66-732f-4c8b-8aed-dafe5fd526fb}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e91161db-0fd5-40a0-8de9-f3af290e4932}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {14b3f5a2-de4c-46c3-9519-f54280aea65c}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7f398163-befa-4f1b-a59c-1b75b02cf994}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights, !- Name
  {14b3f5a2-de4c-46c3-9519-f54280aea65c}, !- Lights Definition Name
  {692d45f0-e1b0-4219-956b-75586f71dd26}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8684dbea-ee8a-4c47-a256-f3e956424b4e}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8dcd88f6-7903-4dd8-87e8-90b9b1e5b595}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ec44ca62-e921-47ff-9d75-af67a9d3107d}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  {8dcd88f6-7903-4dd8-87e8-90b9b1e5b595}, !- People Definition Name
  {692d45f0-e1b0-4219-956b-75586f71dd26}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {23bc888b-3453-4ccf-9caf-7464b1913fee}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  {692d45f0-e1b0-4219-956b-75586f71dd26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0562ecf0-7767-466c-a3f5-a278d396a69b}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {52871f9c-8285-4b75-93a7-9450910ff992}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  {0562ecf0-7767-466c-a3f5-a278d396a69b}, !- Electric Equipment Definition Name
  {692d45f0-e1b0-4219-956b-75586f71dd26}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a382c68-b22a-42d9-b1ff-f00844acdea0}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {419d8bd5-0684-4103-9d91-4abcc8a805fe}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {9152fa75-ccf6-467a-b0d8-5fa468e60638}, !- Default Schedule Set Name
  {08df8db4-a71f-424c-87c3-27b0b12f82e9}, !- Group Rendering Name
  {b0e6341f-9632-46c6-938c-f098fe200c34}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {08df8db4-a71f-424c-87c3-27b0b12f82e9}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9152fa75-ccf6-467a-b0d8-5fa468e60638}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eaeff5b5-e4fc-4b82-bb77-d7ab3a050e18}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4375929f-f605-491a-b547-6f3e4eaa2594}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights, !- Name
  {eaeff5b5-e4fc-4b82-bb77-d7ab3a050e18}, !- Lights Definition Name
  {419d8bd5-0684-4103-9d91-4abcc8a805fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b0e6341f-9632-46c6-938c-f098fe200c34}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3cd72450-9d7e-4fca-a61e-94506b84de2c}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration, !- Name
  {419d8bd5-0684-4103-9d91-4abcc8a805fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {35c0504c-50d6-448a-beaa-5bea917431b5}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b4df6f45-8b66-4dd1-964e-1c57c5573d07}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {0c9ec730-da3f-41f5-886c-1750bffcfaf3}, !- Default Schedule Set Name
  {3f1dde37-21ad-465b-9163-3f5ad9223265}, !- Group Rendering Name
  {ded1802d-cb3d-4029-a631-3b407e837218}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {3f1dde37-21ad-465b-9163-3f5ad9223265}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0c9ec730-da3f-41f5-886c-1750bffcfaf3}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {33b4630f-984b-4b2e-a4c7-d2e8031b963e}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0ade55bb-2456-4bae-9f57-b640b294bc61}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights, !- Name
  {33b4630f-984b-4b2e-a4c7-d2e8031b963e}, !- Lights Definition Name
  {b4df6f45-8b66-4dd1-964e-1c57c5573d07}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ded1802d-cb3d-4029-a631-3b407e837218}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab03aeda-69df-4c63-93c2-fcdaab22854d}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Infiltration, !- Name
  {b4df6f45-8b66-4dd1-964e-1c57c5573d07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {82efa742-b565-4de2-8f94-33f172e2431d}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {55b3dace-1460-4d5e-bedb-6988ecf6e540}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {d53ef5d8-2130-4c26-ba23-42fc6719ee8a}, !- Default Schedule Set Name
  {b16c8121-045c-48dc-80ae-8139833035e8}, !- Group Rendering Name
  {bb842f3e-6781-46a1-a124-91ad0b2e831e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {b16c8121-045c-48dc-80ae-8139833035e8}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d53ef5d8-2130-4c26-ba23-42fc6719ee8a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d48ab760-0200-4095-a820-ce656e1d6bb1}, !- Number of People Schedule Name
  {3a8e4e28-05ec-4393-9e49-bfcbe43db585}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {3ef4c2bd-9485-4633-aea6-c9dd22f146b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df0a015-5f34-4086-b2bd-85f93ad40902}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1d67ba01-1749-4005-9f85-68ae9a908347}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d2abdf78-e431-4882-adb0-fdc8f50842ce}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights, !- Name
  {1d67ba01-1749-4005-9f85-68ae9a908347}, !- Lights Definition Name
  {55b3dace-1460-4d5e-bedb-6988ecf6e540}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bb842f3e-6781-46a1-a124-91ad0b2e831e}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {408cb1a8-4769-4c37-9891-45233b17e2fb}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {afc05b30-7900-41c4-b052-1196269f2562}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People, !- Name
  {408cb1a8-4769-4c37-9891-45233b17e2fb}, !- People Definition Name
  {55b3dace-1460-4d5e-bedb-6988ecf6e540}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {17d6a835-0e91-42ba-8df9-3967bbe26217}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Infiltration, !- Name
  {55b3dace-1460-4d5e-bedb-6988ecf6e540}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7a45c764-67d9-4441-81af-68329967544d}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {708a1d8e-c6ca-4efe-8ed0-0b4841bceb63}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment, !- Name
  {7a45c764-67d9-4441-81af-68329967544d}, !- Electric Equipment Definition Name
  {55b3dace-1460-4d5e-bedb-6988ecf6e540}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9ef056b-5daa-4f6e-bb1d-1e42d76e32c2}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ccd00c4c-92af-46d2-b7ec-95aff3ec11e4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {3c829686-d333-4435-9a84-648f811e7ee4}, !- Default Schedule Set Name
  {f004e9a9-9f43-4c89-acee-9c6ebc2e6b04}, !- Group Rendering Name
  {2c2dcf27-7f27-4cda-9f0a-85e3f35588ed}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {f004e9a9-9f43-4c89-acee-9c6ebc2e6b04}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3c829686-d333-4435-9a84-648f811e7ee4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618a8648-8fda-4b93-802b-6c86be98582e}, !- Number of People Schedule Name
  {06aef56c-4cfa-4645-8c45-38e15d896273}, !- People Activity Level Schedule Name
  {ab6c2d79-0e7e-48b3-b15d-94a272fea228}, !- Lighting Schedule Name
  {84d6ab02-f01d-400c-988c-4e2584ba7695}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5e94d77e-813d-4b4d-938f-c1c7603c6191}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1b75f331-8f39-418c-b578-ccafcfeb5a5e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {51542ba8-eb99-42ac-a812-1d039b8b3b17}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights, !- Name
  {1b75f331-8f39-418c-b578-ccafcfeb5a5e}, !- Lights Definition Name
  {ccd00c4c-92af-46d2-b7ec-95aff3ec11e4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ab6c2d79-0e7e-48b3-b15d-94a272fea228}, ! Handle
  Large Office Bldg Light,                ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {0406723a-023e-40de-8ad7-e37a9d38a5e2}, ! Default Day Schedule Name
  {9e0c76ea-081d-455b-ad03-44d2e1337640}, ! Summer Design Day Schedule Name
  {66a92dfa-8c3e-4393-89b8-90738ab86da5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {0406723a-023e-40de-8ad7-e37a9d38a5e2}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {9e0c76ea-081d-455b-ad03-44d2e1337640}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {66a92dfa-8c3e-4393-89b8-90738ab86da5}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a25a8899-1e69-45be-a9a1-600388916f66}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {ab6c2d79-0e7e-48b3-b15d-94a272fea228}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c0867e6c-2ac6-4b6c-b677-4c6fb1e0443e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c0867e6c-2ac6-4b6c-b677-4c6fb1e0443e}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {dd9e3d6e-f7ee-4345-a74c-5af0a9d525b2}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {ab6c2d79-0e7e-48b3-b15d-94a272fea228}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d33eb4d5-2698-4df2-b478-bc09951f89eb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d33eb4d5-2698-4df2-b478-bc09951f89eb}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {2c2dcf27-7f27-4cda-9f0a-85e3f35588ed}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7baeb6cf-1532-457e-bc2a-08d3f9e6467b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c8b43ca-18e6-44d2-abf8-6ab64800ca7a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People, !- Name
  {7baeb6cf-1532-457e-bc2a-08d3f9e6467b}, !- People Definition Name
  {ccd00c4c-92af-46d2-b7ec-95aff3ec11e4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {618a8648-8fda-4b93-802b-6c86be98582e}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {a822eb2b-6e10-479e-b9f8-d963c9bebd88}, ! Default Day Schedule Name
  {7a098cc1-3775-439f-9fb1-b5539c1d4a1a}, ! Summer Design Day Schedule Name
  {a146d0c3-e9e5-498d-9a2a-2e76f082c8cf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a822eb2b-6e10-479e-b9f8-d963c9bebd88}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {7a098cc1-3775-439f-9fb1-b5539c1d4a1a}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a146d0c3-e9e5-498d-9a2a-2e76f082c8cf}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8dabd52c-8ba2-4b0e-8ba9-076a1eb2d74e}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {618a8648-8fda-4b93-802b-6c86be98582e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {09b4af4e-29c3-4ae0-a111-609ad111ad29}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {09b4af4e-29c3-4ae0-a111-609ad111ad29}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {719c9ee4-9101-4b0b-8717-0b24a02ffb35}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {618a8648-8fda-4b93-802b-6c86be98582e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d5d30c53-6b9d-4254-809f-3546eedddb2f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d5d30c53-6b9d-4254-809f-3546eedddb2f}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {06aef56c-4cfa-4645-8c45-38e15d896273}, ! Handle
  Large Office Activity,                  ! Name
  {b94a9611-6cb1-48ac-aba8-4a16550932e4}, ! Schedule Type Limits Name
  {5fe370d0-501a-48cb-854a-d8a6871fb18e}, ! Default Day Schedule Name
  {6c33f608-890f-4949-bf32-4e030595e54e}, ! Summer Design Day Schedule Name
  {527e92a8-e5be-456c-b66e-7f9f00e8c338}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {b94a9611-6cb1-48ac-aba8-4a16550932e4}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {5fe370d0-501a-48cb-854a-d8a6871fb18e}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {b94a9611-6cb1-48ac-aba8-4a16550932e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c33f608-890f-4949-bf32-4e030595e54e}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {b94a9611-6cb1-48ac-aba8-4a16550932e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {527e92a8-e5be-456c-b66e-7f9f00e8c338}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {b94a9611-6cb1-48ac-aba8-4a16550932e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {385d37f7-b328-4236-95d2-ec6d28dbdb3b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration, !- Name
  {ccd00c4c-92af-46d2-b7ec-95aff3ec11e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {5e94d77e-813d-4b4d-938f-c1c7603c6191}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {f34f8841-c36d-48ca-a87f-398c90b9e632}, ! Default Day Schedule Name
  {79ea9ff7-e838-4c48-b3fd-2583ad9a498b}, ! Summer Design Day Schedule Name
  {a3aebcce-aaf8-4029-bf9d-f1dd2b08ec07}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f34f8841-c36d-48ca-a87f-398c90b9e632}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79ea9ff7-e838-4c48-b3fd-2583ad9a498b}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {a3aebcce-aaf8-4029-bf9d-f1dd2b08ec07}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {f447807c-ffdb-4209-835a-9b3f9deb3069}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {5e94d77e-813d-4b4d-938f-c1c7603c6191}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d159d569-0c5d-48b9-b6f2-b45fef0c15e1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d159d569-0c5d-48b9-b6f2-b45fef0c15e1}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e0582339-3549-47e4-ba5b-57010f15c7e2}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {5e94d77e-813d-4b4d-938f-c1c7603c6191}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {17361694-7d76-4f23-a45f-61f54abf30ba}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {17361694-7d76-4f23-a45f-61f54abf30ba}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {3b773ec6-c64b-4a7c-96a2-3ae643237e05}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cc1e7255-9a3d-4ffc-9afb-6426f15f14fc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment, !- Name
  {3b773ec6-c64b-4a7c-96a2-3ae643237e05}, !- Electric Equipment Definition Name
  {ccd00c4c-92af-46d2-b7ec-95aff3ec11e4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {84d6ab02-f01d-400c-988c-4e2584ba7695}, ! Handle
  Large Office Bldg Equip,                ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {2f3ed2e6-df14-4b93-b83f-28649b54ad67}, ! Default Day Schedule Name
  {4c633c8c-5853-44dc-81d8-d7d509d95206}, ! Summer Design Day Schedule Name
  {a014a66a-a9da-4427-976f-ec6951b39b6c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f3ed2e6-df14-4b93-b83f-28649b54ad67}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {4c633c8c-5853-44dc-81d8-d7d509d95206}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a014a66a-a9da-4427-976f-ec6951b39b6c}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {148ae5f5-c404-4f10-bff4-0a893b64aee7}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {84d6ab02-f01d-400c-988c-4e2584ba7695}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e02eb476-933f-43b2-bdd3-0cf9d7d4d697}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e02eb476-933f-43b2-bdd3-0cf9d7d4d697}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {041307bf-1fd2-4b5c-8fe1-4c13910ed306}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {84d6ab02-f01d-400c-988c-4e2584ba7695}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7ca3ad2f-1de8-4efb-94bd-f8bd12c5ee5b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7ca3ad2f-1de8-4efb-94bd-f8bd12c5ee5b}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {232b2353-604e-4371-834a-989009047d66}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {da686e7f-973f-4ca6-b0e9-455b59011d09}, !- Heating Setpoint Temperature Schedule Name
  {0d0eb7ce-83a6-4980-8dc9-86e0d4cc52d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {da686e7f-973f-4ca6-b0e9-455b59011d09}, ! Handle
  Large Office HtgSetp,                   ! Name
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, ! Schedule Type Limits Name
  {45683383-0b16-4400-b866-985fda4fae0b}, ! Default Day Schedule Name
  {69019c73-bab9-4918-962b-200c11ca642b}, ! Summer Design Day Schedule Name
  {5011c8b5-960b-49da-aa8a-5fad14cb6cd5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {45683383-0b16-4400-b866-985fda4fae0b}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {69019c73-bab9-4918-962b-200c11ca642b}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {5011c8b5-960b-49da-aa8a-5fad14cb6cd5}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {6419ac3d-414b-4d5c-ab68-2cb50395dff7}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {da686e7f-973f-4ca6-b0e9-455b59011d09}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {349664b0-875e-4cc7-b58a-56af805acbd3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {349664b0-875e-4cc7-b58a-56af805acbd3}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {827f6414-b715-4084-adde-86a631511920}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {da686e7f-973f-4ca6-b0e9-455b59011d09}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7706a5a6-adb5-4ef5-9998-613466c7de19}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7706a5a6-adb5-4ef5-9998-613466c7de19}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {92e628c6-fbdd-41fd-85c6-21e847258ec3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {0d0eb7ce-83a6-4980-8dc9-86e0d4cc52d5}, ! Handle
  Large Office ClgSetp,                   ! Name
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, ! Schedule Type Limits Name
  {c087562b-4566-401a-b37c-c1086012926e}, ! Default Day Schedule Name
  {d2a59d22-1589-47da-8cba-931dc3ce6a66}, ! Summer Design Day Schedule Name
  {a48fd340-8e1a-432a-9e2b-28013614eef6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c087562b-4566-401a-b37c-c1086012926e}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d2a59d22-1589-47da-8cba-931dc3ce6a66}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {a48fd340-8e1a-432a-9e2b-28013614eef6}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {29d3c095-5bc3-468d-b9d8-e119439ac6e0}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {0d0eb7ce-83a6-4980-8dc9-86e0d4cc52d5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5c2ab2e5-4ca1-43a1-8c77-c98894a40ba8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5c2ab2e5-4ca1-43a1-8c77-c98894a40ba8}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {886eb188-f880-4b71-be01-8b431fa5e1af}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {0d0eb7ce-83a6-4980-8dc9-86e0d4cc52d5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {48bf2cb8-6d0c-4ca8-811a-496d17b1519c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {48bf2cb8-6d0c-4ca8-811a-496d17b1519c}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {f42a177d-34b5-4edd-8273-e3367b4dcdf6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {25d03ae9-2cf8-4aec-bfeb-591fe2275f98}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {051e390a-01f3-446e-b139-8c28dfecf85f}, !- Default Schedule Set Name
  {5e352c4c-e9b2-4712-b24f-41846c9a2d66}, !- Group Rendering Name
  {85d211ac-8a7e-4e0c-974f-19ac29b368e9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {5e352c4c-e9b2-4712-b24f-41846c9a2d66}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {051e390a-01f3-446e-b139-8c28dfecf85f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f6d391c1-aac3-4b82-8a03-9a0dab368d62}, !- Number of People Schedule Name
  {87fafa20-bbbc-4e20-ba48-f7a73ea8459f}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {25f4697e-3fce-4322-be11-3379d254f270}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55464de2-1049-47a6-9d62-d32fd54f16a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {72fe4b07-3f03-450d-9a68-9bf296d6d24c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {050b35bb-d6ef-4131-a1fe-3dbd1e4e0940}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  {72fe4b07-3f03-450d-9a68-9bf296d6d24c}, !- Lights Definition Name
  {25d03ae9-2cf8-4aec-bfeb-591fe2275f98}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {85d211ac-8a7e-4e0c-974f-19ac29b368e9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2811e929-f7b0-49f7-b1f7-bc7f815e3de8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6224a72e-6d16-4c51-8737-d7c02d354b6c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  {2811e929-f7b0-49f7-b1f7-bc7f815e3de8}, !- People Definition Name
  {25d03ae9-2cf8-4aec-bfeb-591fe2275f98}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f6d391c1-aac3-4b82-8a03-9a0dab368d62}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {4dff07cd-7af5-4a6f-9017-41e6bc0ef965}, ! Default Day Schedule Name
  {6e74b5b5-871b-4da8-b421-e2051b213a45}, ! Summer Design Day Schedule Name
  {3dbe8261-182f-4638-8557-ba1b12565d5c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dff07cd-7af5-4a6f-9017-41e6bc0ef965}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6e74b5b5-871b-4da8-b421-e2051b213a45}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {3dbe8261-182f-4638-8557-ba1b12565d5c}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {91f1619f-99fe-4c17-aa41-69a27015e897}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {f6d391c1-aac3-4b82-8a03-9a0dab368d62}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {36722ef3-29c4-43b5-ad15-18ba22a64238}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {36722ef3-29c4-43b5-ad15-18ba22a64238}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8425c1af-9553-4d80-a3b0-4353cd03a66f}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {f6d391c1-aac3-4b82-8a03-9a0dab368d62}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6bfb3a1e-2eca-4d7d-b360-a78a299f5889}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6bfb3a1e-2eca-4d7d-b360-a78a299f5889}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {87fafa20-bbbc-4e20-ba48-f7a73ea8459f}, ! Handle
  Medium Office Activity,                 ! Name
  {51d2d07b-e927-4a04-8fdc-a0dd0ade4c57}, ! Schedule Type Limits Name
  {2c024bdd-8909-4d77-9096-6660d7301f11}, ! Default Day Schedule Name
  {70a362dd-b20e-49b7-8922-9e19345fd831}, ! Summer Design Day Schedule Name
  {2e34bd03-49c0-49ad-94ea-fd4314cec41d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {51d2d07b-e927-4a04-8fdc-a0dd0ade4c57}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {2c024bdd-8909-4d77-9096-6660d7301f11}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {51d2d07b-e927-4a04-8fdc-a0dd0ade4c57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {70a362dd-b20e-49b7-8922-9e19345fd831}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {51d2d07b-e927-4a04-8fdc-a0dd0ade4c57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2e34bd03-49c0-49ad-94ea-fd4314cec41d}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {51d2d07b-e927-4a04-8fdc-a0dd0ade4c57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c1b14958-d8af-4544-9744-c5ceb7e44194}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  {25d03ae9-2cf8-4aec-bfeb-591fe2275f98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {55464de2-1049-47a6-9d62-d32fd54f16a7}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {218e1c93-30b1-493d-a96d-c20a0c2614b9}, ! Default Day Schedule Name
  {837d697d-de5f-42ce-8d3f-89e4e298705d}, ! Summer Design Day Schedule Name
  {87083b90-e265-4a49-8419-6c904b311d36}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {218e1c93-30b1-493d-a96d-c20a0c2614b9}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {837d697d-de5f-42ce-8d3f-89e4e298705d}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {87083b90-e265-4a49-8419-6c904b311d36}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {de1ec1c6-98ca-458c-9bc2-5959ca524197}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {55464de2-1049-47a6-9d62-d32fd54f16a7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {30f180a8-c829-4bab-8cfe-ee6bd3f94636}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {30f180a8-c829-4bab-8cfe-ee6bd3f94636}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9dd7ad87-8061-461b-8585-69ce9e93e40f}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {55464de2-1049-47a6-9d62-d32fd54f16a7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f38491b3-32a9-42fe-9a99-4843514eb4b2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f38491b3-32a9-42fe-9a99-4843514eb4b2}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {1a53ab7c-e514-454f-9221-a0a06fff52e9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5f248d04-8d25-474d-9fdd-262ea4409fbd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  {1a53ab7c-e514-454f-9221-a0a06fff52e9}, !- Electric Equipment Definition Name
  {25d03ae9-2cf8-4aec-bfeb-591fe2275f98}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {25f4697e-3fce-4322-be11-3379d254f270}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  {320a6cf3-598b-49db-bdc1-21408555b6fa}, ! Default Day Schedule Name
  {5716554c-f236-4aa3-8a32-72ae6c1fc2fb}, ! Summer Design Day Schedule Name
  {765c3e7a-d748-41f0-8f42-d25877ef4456}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {320a6cf3-598b-49db-bdc1-21408555b6fa}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5716554c-f236-4aa3-8a32-72ae6c1fc2fb}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {765c3e7a-d748-41f0-8f42-d25877ef4456}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {97a66638-55b6-40ea-abc6-a285d812c898}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {25f4697e-3fce-4322-be11-3379d254f270}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0188a805-8c3c-4420-955e-3f5ca60aa03f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0188a805-8c3c-4420-955e-3f5ca60aa03f}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {032ca1d6-7a8f-4ab7-b3d4-0e97eacde714}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {25f4697e-3fce-4322-be11-3379d254f270}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1d3c7c6f-398c-4b15-9284-77699999787a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1d3c7c6f-398c-4b15-9284-77699999787a}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {89ee1607-d744-47f3-a6a1-ffe04da194bf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e25db3c4-05d1-4298-9561-7d31826eac5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {73f75d59-01ee-4e7b-a7e8-db93fd8a3f9f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6606c549-6d82-4328-8511-d394d01319c5}, !- Default Schedule Set Name
  {b64032b4-4637-4592-b7eb-be5fd0eafa05}, !- Group Rendering Name
  {1170ff5b-5acb-4664-82e7-a0ab1376209c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {b64032b4-4637-4592-b7eb-be5fd0eafa05}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6606c549-6d82-4328-8511-d394d01319c5}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e4d8c5cc-b1ef-472d-915a-8cd8ec5c1dfe}, !- Number of People Schedule Name
  {02ddfb2b-8e42-4fb3-a9c7-c554d90ab656}, !- People Activity Level Schedule Name
  {791b3663-a146-4932-8647-6e202eef4804}, !- Lighting Schedule Name
  {e5023945-23cd-49a1-a93e-a11250f14375}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7eb220a4-ac8a-4d2e-aeb8-14147d9ea6ca}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d4a9cf20-f8de-4d24-906b-1470c320e45d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a71a0a12-58c7-49ef-a2a4-7617cb4d0d51}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights, !- Name
  {d4a9cf20-f8de-4d24-906b-1470c320e45d}, !- Lights Definition Name
  {73f75d59-01ee-4e7b-a7e8-db93fd8a3f9f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1170ff5b-5acb-4664-82e7-a0ab1376209c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1264e54d-0df1-4e01-8da7-5c2ec8be7cdd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {879cbfef-f199-43af-96c8-900eda2c0d37}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People, !- Name
  {1264e54d-0df1-4e01-8da7-5c2ec8be7cdd}, !- People Definition Name
  {73f75d59-01ee-4e7b-a7e8-db93fd8a3f9f}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e4d8c5cc-b1ef-472d-915a-8cd8ec5c1dfe}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {e9c828fa-082f-453d-9db8-2b787bccb40e}, ! Default Day Schedule Name
  {f9e8b25e-d604-4b19-b7a3-8f98587633f8}, ! Summer Design Day Schedule Name
  {4177255e-75cd-43c2-bede-0ae68116ab89}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9c828fa-082f-453d-9db8-2b787bccb40e}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f9e8b25e-d604-4b19-b7a3-8f98587633f8}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4177255e-75cd-43c2-bede-0ae68116ab89}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4de9465b-576c-419f-9be3-88a3469c2ada}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {e4d8c5cc-b1ef-472d-915a-8cd8ec5c1dfe}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b8e4201f-03b7-4b19-97f0-c88072ad6735}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8e4201f-03b7-4b19-97f0-c88072ad6735}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4c8558e8-9399-4b30-ab89-7860a5000588}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {e4d8c5cc-b1ef-472d-915a-8cd8ec5c1dfe}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ae1c60f0-884b-4a44-9dbd-c8e39c6dd36b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ae1c60f0-884b-4a44-9dbd-c8e39c6dd36b}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {02ddfb2b-8e42-4fb3-a9c7-c554d90ab656}, ! Handle
  Small Office Activity,                  ! Name
  {6eba1aaf-cccc-44b3-8c49-acaaa178bc97}, ! Schedule Type Limits Name
  {fcbbf828-6834-4d4a-a0b7-e0afd0b24866}, ! Default Day Schedule Name
  {39f11ac2-5cc5-4ac7-8820-861b0150dd1e}, ! Summer Design Day Schedule Name
  {96c93523-a118-48b9-a92f-c9ff7bf8da05}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6eba1aaf-cccc-44b3-8c49-acaaa178bc97}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {fcbbf828-6834-4d4a-a0b7-e0afd0b24866}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {6eba1aaf-cccc-44b3-8c49-acaaa178bc97}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {39f11ac2-5cc5-4ac7-8820-861b0150dd1e}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {6eba1aaf-cccc-44b3-8c49-acaaa178bc97}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {96c93523-a118-48b9-a92f-c9ff7bf8da05}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {6eba1aaf-cccc-44b3-8c49-acaaa178bc97}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ec1da4e0-d918-4ef9-a71a-913e9600955b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Infiltration, !- Name
  {73f75d59-01ee-4e7b-a7e8-db93fd8a3f9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {7eb220a4-ac8a-4d2e-aeb8-14147d9ea6ca}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {4d53f9e4-527b-4206-b6e1-079fd90a0e04}, ! Default Day Schedule Name
  {db1c821b-1344-4402-b5c2-243c5ef6473e}, ! Summer Design Day Schedule Name
  {523c3da4-d229-4321-8da7-a4c774e33fca}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d53f9e4-527b-4206-b6e1-079fd90a0e04}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {db1c821b-1344-4402-b5c2-243c5ef6473e}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {523c3da4-d229-4321-8da7-a4c774e33fca}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {b18643b4-a4c0-46d3-be20-5fc330a4dbbd}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {7eb220a4-ac8a-4d2e-aeb8-14147d9ea6ca}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6c62fafe-f21a-448f-b42a-0cd48972338c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6c62fafe-f21a-448f-b42a-0cd48972338c}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5431a1c3-233b-4e0f-94ef-57bffdf978fa}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {7eb220a4-ac8a-4d2e-aeb8-14147d9ea6ca}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5611b102-eb43-49fc-98f5-70befe7f05e0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5611b102-eb43-49fc-98f5-70befe7f05e0}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {109ac418-b424-4de3-bcda-976fe5880ea0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {26019546-cc23-4c26-9f88-988379351a74}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment, !- Name
  {109ac418-b424-4de3-bcda-976fe5880ea0}, !- Electric Equipment Definition Name
  {73f75d59-01ee-4e7b-a7e8-db93fd8a3f9f}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e5023945-23cd-49a1-a93e-a11250f14375}, ! Handle
  Small Office Bldg Equip,                ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  {c7033b63-54fd-46f9-ab18-251a74c8d1ff}, ! Default Day Schedule Name
  {c55e8034-e5e6-48f4-bd77-67d8ba11162d}, ! Summer Design Day Schedule Name
  {531a1991-488b-4959-a512-506de84f37c1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7033b63-54fd-46f9-ab18-251a74c8d1ff}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {c55e8034-e5e6-48f4-bd77-67d8ba11162d}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {531a1991-488b-4959-a512-506de84f37c1}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {98d34968-a214-45dc-9039-b5d71f687eb4}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {e5023945-23cd-49a1-a93e-a11250f14375}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cb1b811d-68c0-45b0-a94d-c872e0c4436d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cb1b811d-68c0-45b0-a94d-c872e0c4436d}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {f9632b64-73f4-4358-b630-9b217f8c69aa}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {e5023945-23cd-49a1-a93e-a11250f14375}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {28044f27-b8e6-43ca-a1fa-4c88f25cef30}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {28044f27-b8e6-43ca-a1fa-4c88f25cef30}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {5baf1206-cfa2-48ff-a59b-df43ad4ab7e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {702707e5-2be0-4c22-924a-a94a3bb4d58b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {8aa6eb94-7284-41b9-9726-430af1fe1adb}, !- Heating Setpoint Temperature Schedule Name
  {424ac296-75ea-4f57-9f96-55a3ee6dd0d3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8aa6eb94-7284-41b9-9726-430af1fe1adb}, ! Handle
  Small Office HtgSetp,                   ! Name
  {7f1916cd-be3e-4589-8833-380da54d99ec}, ! Schedule Type Limits Name
  {f1222949-b75c-46ce-a617-53801b772f43}, ! Default Day Schedule Name
  {50d1ec56-baa3-4198-8f05-880e894ba843}, ! Summer Design Day Schedule Name
  {6d393f02-6192-465e-94af-ad426d5c3403}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7f1916cd-be3e-4589-8833-380da54d99ec}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f1222949-b75c-46ce-a617-53801b772f43}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {7f1916cd-be3e-4589-8833-380da54d99ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {50d1ec56-baa3-4198-8f05-880e894ba843}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {7f1916cd-be3e-4589-8833-380da54d99ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {6d393f02-6192-465e-94af-ad426d5c3403}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {7f1916cd-be3e-4589-8833-380da54d99ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {040f7d21-a76a-4da1-b516-27e0792e5b3b}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {8aa6eb94-7284-41b9-9726-430af1fe1adb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3d6f240e-a636-4965-ba91-81dc55fa4e63}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d6f240e-a636-4965-ba91-81dc55fa4e63}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {7f1916cd-be3e-4589-8833-380da54d99ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8e0bfa7f-b195-47c7-a363-072f481a2b93}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {8aa6eb94-7284-41b9-9726-430af1fe1adb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e1e466c0-4e77-4781-b01f-a664ef7c2767}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e1e466c0-4e77-4781-b01f-a664ef7c2767}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {7f1916cd-be3e-4589-8833-380da54d99ec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {424ac296-75ea-4f57-9f96-55a3ee6dd0d3}, ! Handle
  Small Office ClgSetp,                   ! Name
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, ! Schedule Type Limits Name
  {8cec306c-5704-47ad-96eb-ebc03cb9ed64}, ! Default Day Schedule Name
  {d10724c0-5cf2-4bbd-9e0b-3162ef2784ed}, ! Summer Design Day Schedule Name
  {30e7b9d8-3df9-4e1a-b1fa-6b9920cd97c7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8cec306c-5704-47ad-96eb-ebc03cb9ed64}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d10724c0-5cf2-4bbd-9e0b-3162ef2784ed}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {30e7b9d8-3df9-4e1a-b1fa-6b9920cd97c7}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {8033e669-6971-40c6-9427-330c4e7c643c}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {424ac296-75ea-4f57-9f96-55a3ee6dd0d3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {15edfe67-3fcb-448f-888c-30a385488a6c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {15edfe67-3fcb-448f-888c-30a385488a6c}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {c587b6f5-c63c-4acf-b0e1-c6d6a7694069}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {424ac296-75ea-4f57-9f96-55a3ee6dd0d3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2b44af03-8e40-4c6f-9918-3defce0db6c7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2b44af03-8e40-4c6f-9918-3defce0db6c7}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {cb0bc41f-d395-4dfb-8256-4a3f8a2d55ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {ae4942d4-e767-467f-9c7e-a1d00f88e892}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {11eb0848-e586-4a9b-9d75-34f6ab90574c}, !- Default Exterior Surface Constructions Name
  {132a6f67-10a1-4269-847b-af1671797689}, !- Default Interior Surface Constructions Name
  {d10b8a85-739b-4a44-baa0-789f858a91b3}, !- Default Ground Contact Surface Constructions Name
  {59cc20be-380e-4f91-992e-c97bca27ea22}, !- Default Exterior SubSurface Constructions Name
  {8670a76e-47a9-4108-b85b-2d15dab988a0}, !- Default Interior SubSurface Constructions Name
  {f5fa8ef7-b671-4343-a8d9-72bbc28a2640}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {11eb0848-e586-4a9b-9d75-34f6ab90574c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {12d8ea46-c5cc-4cad-8cd4-0fccb5016be5}, !- Floor Construction Name
  {bdada8b1-7c4b-44ec-956b-45c49e5bd2c1}, !- Wall Construction Name
  {a7310b50-1a72-4309-bcdc-8e4fe94f27af}; !- Roof Ceiling Construction Name

OS:Construction,
  {14b3d9df-1591-499e-8890-69e68f1049ba}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {c002f9eb-7a8e-4417-bc26-96d5780f3882}, !- Surface Rendering Name
  {2a98dc5b-1efb-49f3-bc55-2e977294b3d0}, !- Layer 1
  {9f28a528-606a-4074-ac8a-ce626f13a670}; !- Layer 2

OS:StandardsInformation:Construction,
  {46186401-979b-455b-a23f-aa7c2b249fb0}, !- Handle
  {14b3d9df-1591-499e-8890-69e68f1049ba}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2a98dc5b-1efb-49f3-bc55-2e977294b3d0}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {9f28a528-606a-4074-ac8a-ce626f13a670}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ddeb5555-8bac-4543-a55a-bd64e52e1f75}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {59777281-da37-4293-8411-f1c700eaf35c}, !- Surface Rendering Name
  {793815ab-0e01-48f0-adc2-bb2b4547e2ce}, !- Layer 1
  {3052083c-cc63-4c08-a6e6-0b7d727335d6}, !- Layer 2
  {95296b82-da6e-40e2-a08e-f1214e4af865}, !- Layer 3
  {a3c33fd4-9860-4d1f-add2-31bcde214e61}; !- Layer 4

OS:StandardsInformation:Construction,
  {37917371-e160-4ebc-a142-6c71771b6dda}, !- Handle
  {ddeb5555-8bac-4543-a55a-bd64e52e1f75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {793815ab-0e01-48f0-adc2-bb2b4547e2ce}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3052083c-cc63-4c08-a6e6-0b7d727335d6}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {95296b82-da6e-40e2-a08e-f1214e4af865}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a3c33fd4-9860-4d1f-add2-31bcde214e61}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a7310b50-1a72-4309-bcdc-8e4fe94f27af}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {7a5e7e07-4d0b-406d-9cb5-143d7a7491cc}, !- Surface Rendering Name
  {43a709bd-b436-46e8-b5b7-cfca88387880}, !- Layer 1
  {511d74f6-2062-442f-86f9-d6fb2bf0ffdb}, !- Layer 2
  {0b4b8bf7-76ec-404a-b141-a499f9506a85}; !- Layer 3

OS:StandardsInformation:Construction,
  {acac2f6d-195b-4d58-979d-2321b79aed36}, !- Handle
  {a7310b50-1a72-4309-bcdc-8e4fe94f27af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {43a709bd-b436-46e8-b5b7-cfca88387880}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {511d74f6-2062-442f-86f9-d6fb2bf0ffdb}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b4b8bf7-76ec-404a-b141-a499f9506a85}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {132a6f67-10a1-4269-847b-af1671797689}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3f9502bd-39a4-4b28-b5ab-30c888cb44dc}, !- Floor Construction Name
  {88700d49-d61b-448b-99da-8af8b70609d6}, !- Wall Construction Name
  {5d33420f-93c4-4f59-9581-439980c23a4a}; !- Roof Ceiling Construction Name

OS:Construction,
  {3f9502bd-39a4-4b28-b5ab-30c888cb44dc}, !- Handle
  Interior Floor,                         !- Name
  {0c58527b-3adf-44a5-bee4-e4681fee2901}, !- Surface Rendering Name
  {2b4f4629-851d-4844-a1a2-7f549cc47cc8}, !- Layer 1
  {a8813041-519f-47c5-a020-299506a72035}, !- Layer 2
  {d3da9a86-0383-4fd8-8441-2a3fd5129854}; !- Layer 3

OS:StandardsInformation:Construction,
  {4c569a93-0d40-4109-a67c-812b995f3d0a}, !- Handle
  {3f9502bd-39a4-4b28-b5ab-30c888cb44dc}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2b4f4629-851d-4844-a1a2-7f549cc47cc8}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {a8813041-519f-47c5-a020-299506a72035}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {d3da9a86-0383-4fd8-8441-2a3fd5129854}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {88700d49-d61b-448b-99da-8af8b70609d6}, !- Handle
  Interior Wall,                          !- Name
  {f816934d-ef3c-4a16-8694-da991f702c08}, !- Surface Rendering Name
  {a9785e3e-c4a3-4337-86a0-9be37de01e9f}, !- Layer 1
  {e47ff4f0-87a2-4d99-bde8-39ed6cb67457}, !- Layer 2
  {a9785e3e-c4a3-4337-86a0-9be37de01e9f}; !- Layer 3

OS:StandardsInformation:Construction,
  {a2a6feaf-e6e1-4f08-82ea-29760829186c}, !- Handle
  {88700d49-d61b-448b-99da-8af8b70609d6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a9785e3e-c4a3-4337-86a0-9be37de01e9f}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {e47ff4f0-87a2-4d99-bde8-39ed6cb67457}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {5d33420f-93c4-4f59-9581-439980c23a4a}, !- Handle
  Interior Ceiling,                       !- Name
  {ea9238c8-a6b2-433a-b3de-0380bf019455}, !- Surface Rendering Name
  {d3da9a86-0383-4fd8-8441-2a3fd5129854}, !- Layer 1
  {a8813041-519f-47c5-a020-299506a72035}, !- Layer 2
  {2b4f4629-851d-4844-a1a2-7f549cc47cc8}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b5adf02-1f1d-4bc8-b1bf-a300c155b022}, !- Handle
  {5d33420f-93c4-4f59-9581-439980c23a4a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d10b8a85-739b-4a44-baa0-789f858a91b3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {14b3d9df-1591-499e-8890-69e68f1049ba}, !- Floor Construction Name
  {14b3d9df-1591-499e-8890-69e68f1049ba}, !- Wall Construction Name
  {14b3d9df-1591-499e-8890-69e68f1049ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {59cc20be-380e-4f91-992e-c97bca27ea22}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9efa12fe-a478-46b2-8ed8-7998943680a9}, !- Fixed Window Construction Name
  {9efa12fe-a478-46b2-8ed8-7998943680a9}, !- Operable Window Construction Name
  {fa33b778-e8d6-46be-a2b5-f89959e6dec3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {4e8a0355-4f3e-42ae-a687-6907cfc88886}, !- Tubular Daylight Dome Construction Name
  {4e8a0355-4f3e-42ae-a687-6907cfc88886}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9efa12fe-a478-46b2-8ed8-7998943680a9}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {2254b6e4-b751-47ef-b169-5d4e9811929f}, !- Surface Rendering Name
  {28c32fc7-da88-48ce-9757-6628381865f8}; !- Layer 1

OS:StandardsInformation:Construction,
  {0bb1e0c4-e61b-439b-a79c-ee7b98f1b071}, !- Handle
  {9efa12fe-a478-46b2-8ed8-7998943680a9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {28c32fc7-da88-48ce-9757-6628381865f8}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {fa33b778-e8d6-46be-a2b5-f89959e6dec3}, !- Handle
  Exterior Door,                          !- Name
  {1c30084c-16d4-4b4e-88d5-25453d920500}, !- Surface Rendering Name
  {149abd7d-b11f-498a-ab61-ff4badc1c188}, !- Layer 1
  {9e8cd231-6a31-4f4c-8cef-ee034b697b87}; !- Layer 2

OS:StandardsInformation:Construction,
  {85f14c7c-8bf3-459e-a760-10a7586c4876}, !- Handle
  {fa33b778-e8d6-46be-a2b5-f89959e6dec3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {149abd7d-b11f-498a-ab61-ff4badc1c188}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9e8cd231-6a31-4f4c-8cef-ee034b697b87}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4e8a0355-4f3e-42ae-a687-6907cfc88886}, !- Handle
  Interior Window,                        !- Name
  {5a97471d-c901-4166-8744-54e6d1f1f8ca}, !- Surface Rendering Name
  {8a9c664f-18c4-4ba2-9361-ae9ec2d7be80}; !- Layer 1

OS:StandardsInformation:Construction,
  {9200c996-ea4b-400a-8c51-e78c6dfa480c}, !- Handle
  {4e8a0355-4f3e-42ae-a687-6907cfc88886}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8a9c664f-18c4-4ba2-9361-ae9ec2d7be80}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {8670a76e-47a9-4108-b85b-2d15dab988a0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4e8a0355-4f3e-42ae-a687-6907cfc88886}, !- Fixed Window Construction Name
  {4e8a0355-4f3e-42ae-a687-6907cfc88886}, !- Operable Window Construction Name
  {cb68ffd4-4c27-4619-829a-0c968ac33e69}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cb68ffd4-4c27-4619-829a-0c968ac33e69}, !- Handle
  Interior Door,                          !- Name
  {df6d4def-1ae2-49d8-9936-c23b19f0c133}, !- Surface Rendering Name
  {dd462a49-6f0f-4d36-8c2e-8089b5bffd6e}; !- Layer 1

OS:StandardsInformation:Construction,
  {c692c768-4d59-4dea-bd3b-0317ed6699c5}, !- Handle
  {cb68ffd4-4c27-4619-829a-0c968ac33e69}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dd462a49-6f0f-4d36-8c2e-8089b5bffd6e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f5fa8ef7-b671-4343-a8d9-72bbc28a2640}, !- Handle
  Interior Partition,                     !- Name
  {7df475e5-b115-42df-888c-96e3f892aeed}, !- Surface Rendering Name
  {dd462a49-6f0f-4d36-8c2e-8089b5bffd6e}; !- Layer 1

OS:StandardsInformation:Construction,
  {a25a94fc-9865-4364-a0ad-0d24d8fed265}, !- Handle
  {f5fa8ef7-b671-4343-a8d9-72bbc28a2640}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {c002f9eb-7a8e-4417-bc26-96d5780f3882}, !- Handle
  Rendering Color 17,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59777281-da37-4293-8411-f1c700eaf35c}, !- Handle
  Rendering Color 18,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a5e7e07-4d0b-406d-9cb5-143d7a7491cc}, !- Handle
  Rendering Color 19,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c58527b-3adf-44a5-bee4-e4681fee2901}, !- Handle
  Rendering Color 20,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f816934d-ef3c-4a16-8694-da991f702c08}, !- Handle
  Rendering Color 21,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea9238c8-a6b2-433a-b3de-0380bf019455}, !- Handle
  Rendering Color 22,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2254b6e4-b751-47ef-b169-5d4e9811929f}, !- Handle
  Rendering Color 23,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c30084c-16d4-4b4e-88d5-25453d920500}, !- Handle
  Rendering Color 24,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a97471d-c901-4166-8744-54e6d1f1f8ca}, !- Handle
  Rendering Color 25,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df6d4def-1ae2-49d8-9936-c23b19f0c133}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7df475e5-b115-42df-888c-96e3f892aeed}, !- Handle
  Rendering Color 27,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:BuildingStory,
  {049fa2c9-9a5c-4389-b2d2-1ec1718ca3fb}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e4208072-07a4-49aa-9d20-3a8d58d4c1b8}; !- Group Rendering Name

OS:Space,
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Handle
  Space 101,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.5154622435515,                       !- X Origin {m}
  22.8904765579938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {049fa2c9-9a5c-4389-b2d2-1ec1718ca3fb}, !- Building Story Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- Thermal Zone Name

OS:Surface,
  {30cf3cd7-1c0d-494a-912b-3fb385a93cb6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc35dbb-ccc0-445e-bb3b-3e340ede5f6a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b967362-d3fc-4b24-b0c1-d65b29f87bba}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730e1eff-6193-4289-872e-cb2d429b3eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -30, -2.04187384066908e-015, 0,         !- X,Y,Z Vertex 3 {m}
  -30, -2.04187384066908e-015, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aed066a-e6da-4654-978e-5d8ec7dfee23}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580d7436-7afc-406b-a68c-5f5037a5adb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf04b99-20e4-457b-b7b7-cd3647c18228}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {908b4c06-0e6c-4c44-9e0d-55acc6b75cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8a06da-c57d-451c-a8f8-dac65e78197e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e758641-59f1-462b-a5bc-8dcd49aba7f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -10, 10, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -20, 10, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -30, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Handle
  Space 102,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.5154622435515,                       !- X Origin {m}
  52.8904765579938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {049fa2c9-9a5c-4389-b2d2-1ec1718ca3fb}, !- Building Story Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- Thermal Zone Name

OS:Surface,
  {19a7fa96-0093-4618-8cd8-2535e99fbb28}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, -30, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb45886-ab64-40ca-bd16-dc8e28df3bb0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0af28bc-95ea-4fef-a7c3-1962b7dba9a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730e1eff-6193-4289-872e-cb2d429b3eb5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b967362-d3fc-4b24-b0c1-d65b29f87bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  2.04187384066908e-015, -20, 0,          !- X,Y,Z Vertex 3 {m}
  2.04187384066908e-015, -20, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c6b7c1-17e6-4138-b85c-4cc52da1896b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc491917-e5c9-4da9-bd0b-f34a43f6547f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f55e87d-22f4-456e-8157-c2b30429bd13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b021fa5-f29e-4a6c-bab9-06623ef5df38}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac3ffd8-0cf8-4f00-ad7e-db8f00f70259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -20, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Handle
  Space 103,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.5154622435515,                       !- X Origin {m}
  62.8904765579938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {049fa2c9-9a5c-4389-b2d2-1ec1718ca3fb}, !- Building Story Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- Thermal Zone Name

OS:Surface,
  {4a284079-ecc8-44cf-aca5-ac99fc8809ec}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b9dc34-76e6-4e43-b4dd-93e9da550f33}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908b4c06-0e6c-4c44-9e0d-55acc6b75cdd}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf04b99-20e4-457b-b7b7-cd3647c18228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -40, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bb8c1f-9652-40f8-a67f-cc22bb1e360c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954b7e04-9dd4-4e61-8d6a-c2b8d6a82aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b573720e-435c-44cd-8cb2-c1b0ca79b4ec}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1e236b-aaa0-4c68-afe1-abee5d724172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05cff9ff-151e-4005-8a4b-a29508807175}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7571b5ce-8bab-4ce5-b1cf-a8e455eabf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Handle
  Space 104,                              !- Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.5154622435515,                       !- X Origin {m}
  32.8904765579938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {049fa2c9-9a5c-4389-b2d2-1ec1718ca3fb}, !- Building Story Name
  {26a83a97-de73-451b-8c2c-792977c520ad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9a9f8776-57e3-4f7a-930b-009f279f53b8}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 20, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580d7436-7afc-406b-a68c-5f5037a5adb8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aed066a-e6da-4654-978e-5d8ec7dfee23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0af28bc-95ea-4fef-a7c3-1962b7dba9a3}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb45886-ab64-40ca-bd16-dc8e28df3bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 20, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 20, 0,               !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e641e8-b464-4f40-a983-b178dc80dd33}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c6882a-f099-45b3-a57c-06cf2a3b374e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 20, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954b7e04-9dd4-4e61-8d6a-c2b8d6a82aac}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3bb8c1f-9652-40f8-a67f-cc22bb1e360c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b11f974-8ebb-4293-ab01-08a950aa0a15}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53915f76-e61a-43c1-90ac-932d0e7f2663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a87c173d-75d6-473f-8aa6-1c67c40a111f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 20, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 20, 3.048,           !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Handle
  Space 105,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.5154622435515,                       !- X Origin {m}
  52.8904765579938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {049fa2c9-9a5c-4389-b2d2-1ec1718ca3fb}, !- Building Story Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- Thermal Zone Name

OS:Surface,
  {2d923f3c-efa3-4209-829e-52406987cacf}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20, 10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c6882a-f099-45b3-a57c-06cf2a3b374e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e641e8-b464-4f40-a983-b178dc80dd33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f55e87d-22f4-456e-8157-c2b30429bd13}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc491917-e5c9-4da9-bd0b-f34a43f6547f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18fffec5-2247-4415-952a-54a0999ea4cd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1e236b-aaa0-4c68-afe1-abee5d724172}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b573720e-435c-44cd-8cb2-c1b0ca79b4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6a3768-1055-4f6d-8336-2282251be6ef}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83c3ff6b-b062-4fb4-b47f-51966dc3bcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa4b996c-5b56-4802-85b3-d5a2e4d6465b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  10, 10, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -20, 10, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b33af875-c79b-4484-92a9-6df166f042e2}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {671b7169-469e-4f02-87be-636682c90a38}; !- Group Rendering Name

OS:Space,
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Handle
  Space 201,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.5154622435515,                       !- X Origin {m}
  22.8904765579938,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b33af875-c79b-4484-92a9-6df166f042e2}, !- Building Story Name
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e758641-59f1-462b-a5bc-8dcd49aba7f8}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8a06da-c57d-451c-a8f8-dac65e78197e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc8761c-ad6f-46aa-a58c-18cdba5ba3cc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918a4733-d020-49f3-acea-39237b81e1be}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a86487e-7c6f-42fc-b7d1-0bf81e89c200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -30, -2.04187384066908e-015, 0,         !- X,Y,Z Vertex 3 {m}
  -30, -2.04187384066908e-015, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44360559-bc57-46f1-8068-930eb2a91c79}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b715af46-d0d7-4453-89a9-aa32da4c4a21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da891f2-11df-44bf-85c8-eaa165f23753}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4d7d1f-2ed7-4b6e-a78b-60160c48978b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52032411-c727-4882-8cd7-990620ce5a42}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9238a8-5ef0-473f-b6b7-4157537cb825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -10, 10, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -20, 10, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -30, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Handle
  Space 202,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.5154622435515,                       !- X Origin {m}
  52.8904765579938,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b33af875-c79b-4484-92a9-6df166f042e2}, !- Building Story Name
  {f7293a31-1cb6-4adf-a341-f9910845a08a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fac3ffd8-0cf8-4f00-ad7e-db8f00f70259}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b021fa5-f29e-4a6c-bab9-06623ef5df38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, -30, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03940700-a4a6-4d34-b479-615da8a493bd}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc3789ea-1dc9-4416-9b99-c0ab6b9891d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a86487e-7c6f-42fc-b7d1-0bf81e89c200}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918a4733-d020-49f3-acea-39237b81e1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  2.04187384066908e-015, -20, 0,          !- X,Y,Z Vertex 3 {m}
  2.04187384066908e-015, -20, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002be5da-38d2-495c-a643-281499f455b5}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f7783ec-9d5f-4383-a846-5c3e2c5ebe01}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79be26cd-1a29-4ebc-9829-879a7feb7c65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b659caee-d8d8-437e-9384-2dfc373294d5}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78a7f5fd-052a-4bc4-8075-242e89e164bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -20, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Handle
  Space 203,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.5154622435515,                       !- X Origin {m}
  62.8904765579938,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b33af875-c79b-4484-92a9-6df166f042e2}, !- Building Story Name
  {c22ae5db-d386-4a6d-8297-d8870b59e993}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7571b5ce-8bab-4ce5-b1cf-a8e455eabf98}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05cff9ff-151e-4005-8a4b-a29508807175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6029e81-badf-4b05-ae6f-a1e41be3cce1}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4d7d1f-2ed7-4b6e-a78b-60160c48978b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da891f2-11df-44bf-85c8-eaa165f23753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -40, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2b8118-2789-4b22-b683-3f2a8f5ced6f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7316626f-21b1-4204-a000-99423ef634ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54ff887-9b40-4cf3-b9ff-eb4e1e7fc831}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a93f90-370a-463a-8062-971fa7c32db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb872e2f-90df-4041-a3d7-7a1a1b936e15}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0536daa9-cee9-4e52-8036-de05e1f064c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Handle
  Space 204,                              !- Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.5154622435515,                       !- X Origin {m}
  32.8904765579938,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b33af875-c79b-4484-92a9-6df166f042e2}, !- Building Story Name
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a87c173d-75d6-473f-8aa6-1c67c40a111f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b11f974-8ebb-4293-ab01-08a950aa0a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 20, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b715af46-d0d7-4453-89a9-aa32da4c4a21}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44360559-bc57-46f1-8068-930eb2a91c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3789ea-1dc9-4416-9b99-c0ab6b9891d3}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03940700-a4a6-4d34-b479-615da8a493bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 20, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 20, 0,               !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf6ef8cc-6600-4fb4-b0b4-e4e1fe2dd2ce}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74060e70-615d-4e67-a8a4-df62df1068d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 20, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7316626f-21b1-4204-a000-99423ef634ed}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef2b8118-2789-4b22-b683-3f2a8f5ced6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1a5c0e-512b-4f5c-bad7-3399b00fe2cf}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22b6f32b-5926-4890-9f6a-84bbdd6bdef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea6a51ec-7458-42c4-9b20-4dce779f8696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 20, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 20, 3.048,           !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Handle
  Space 205,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.5154622435515,                       !- X Origin {m}
  52.8904765579938,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b33af875-c79b-4484-92a9-6df166f042e2}, !- Building Story Name
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa4b996c-5b56-4802-85b3-d5a2e4d6465b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af6a3768-1055-4f6d-8336-2282251be6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20, 10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74060e70-615d-4e67-a8a4-df62df1068d8}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf6ef8cc-6600-4fb4-b0b4-e4e1fe2dd2ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79be26cd-1a29-4ebc-9829-879a7feb7c65}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f7783ec-9d5f-4383-a846-5c3e2c5ebe01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5188be0-98cc-4963-b549-6a6051141741}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a93f90-370a-463a-8062-971fa7c32db0}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54ff887-9b40-4cf3-b9ff-eb4e1e7fc831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387447c3-5008-4a9d-b3b6-847a68349098}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78dc7213-4f90-4548-a323-2f313d595057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d46f9afc-c832-4486-a535-d9b433c21235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  10, 10, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -20, 10, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c73406f6-7fd7-4682-ab69-2e1d0f3fbc86}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b913b9a0-a612-4c5d-9493-b1d7687d04b2}; !- Group Rendering Name

OS:Space,
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Handle
  Space 301,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.5154622435515,                       !- X Origin {m}
  22.8904765579938,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c73406f6-7fd7-4682-ab69-2e1d0f3fbc86}, !- Building Story Name
  {b4632620-cb48-4106-989e-64e28d767dab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de9238a8-5ef0-473f-b6b7-4157537cb825}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52032411-c727-4882-8cd7-990620ce5a42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3ac237-5592-4003-9dcd-dc6179928935}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bc7fdf-9f0c-407a-a4e8-12dfabdb9a64}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c243f2b5-3ab4-49a7-95a0-e000c420ab3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -30, -2.04187384066908e-015, 0,         !- X,Y,Z Vertex 3 {m}
  -30, -2.04187384066908e-015, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f07a74-cb48-459e-98e8-cf5d930d3a26}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4944a3b7-076b-45f7-8933-2d35aafba625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08ca46c-b303-441b-b5ce-88e14bb73372}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49fde83c-fc32-43a2-93c5-9a6e70a27cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6b5a49-b7a2-4128-b9a9-e37317da279c}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -10, 10, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -20, 10, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -30, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Handle
  Space 302,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.5154622435515,                       !- X Origin {m}
  52.8904765579938,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c73406f6-7fd7-4682-ab69-2e1d0f3fbc86}, !- Building Story Name
  {af485800-7085-40dc-90bf-be046cc6e3fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {78a7f5fd-052a-4bc4-8075-242e89e164bd}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b659caee-d8d8-437e-9384-2dfc373294d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, -30, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326f5d90-7e36-4a7d-81cb-9f2e7d47909c}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d0bac4-10af-49f0-8493-8b3d13003986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c243f2b5-3ab4-49a7-95a0-e000c420ab3a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7bc7fdf-9f0c-407a-a4e8-12dfabdb9a64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  2.04187384066908e-015, -20, 0,          !- X,Y,Z Vertex 3 {m}
  2.04187384066908e-015, -20, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {057c7db3-d8dc-4bfc-81da-3b7341bfb47c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ac72e1-34ca-49f3-ab90-1b1a18e1689b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde27de3-e028-450d-8af5-d5e0d0b1e811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59138714-e8f3-45fb-8a70-e0cf60363593}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -20, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Handle
  Space 303,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.5154622435515,                       !- X Origin {m}
  62.8904765579938,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c73406f6-7fd7-4682-ab69-2e1d0f3fbc86}, !- Building Story Name
  {83245e64-0318-430a-90c2-c6c089af65fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0536daa9-cee9-4e52-8036-de05e1f064c7}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb872e2f-90df-4041-a3d7-7a1a1b936e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54943acd-20f8-4712-b11b-3a8ed7813e15}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49fde83c-fc32-43a2-93c5-9a6e70a27cb3}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08ca46c-b303-441b-b5ce-88e14bb73372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -30, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -40, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -40, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaba69cd-ce2b-4d05-ab36-7e3411a4451f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d8dd0c0-0457-47d3-b39f-6eea9bdc83d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854c692b-41cd-44d7-aedc-9185d17fcb22}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf2137bd-4d56-4409-b125-2db59b8af99e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f6c1ef-1f65-4d7d-91e3-73b35c215f77}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10, -30, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Handle
  Space 304,                              !- Name
  {b9d3737c-f681-41d9-a883-8fc28cd96b1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.5154622435515,                       !- X Origin {m}
  32.8904765579938,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c73406f6-7fd7-4682-ab69-2e1d0f3fbc86}, !- Building Story Name
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ea6a51ec-7458-42c4-9b20-4dce779f8696}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1a5c0e-512b-4f5c-bad7-3399b00fe2cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 20, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4944a3b7-076b-45f7-8933-2d35aafba625}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f07a74-cb48-459e-98e8-cf5d930d3a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d0bac4-10af-49f0-8493-8b3d13003986}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326f5d90-7e36-4a7d-81cb-9f2e7d47909c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 20, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 20, 0,               !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6cf2bd2-dda5-4863-9921-0c3c6881e313}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b969c2-e760-442e-a06c-66405e1c34b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 20, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8dd0c0-0457-47d3-b39f-6eea9bdc83d1}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaba69cd-ce2b-4d05-ab36-7e3411a4451f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16dbd524-4e88-4b80-bfdc-e9060b67e04f}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f365c62a-6993-4992-99a1-69bba3d4b4bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 20, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 20, 3.048,           !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Handle
  Space 305,                              !- Name
  {49d2b712-fc87-4652-b85f-fecdb72ff8c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.5154622435515,                       !- X Origin {m}
  52.8904765579938,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c73406f6-7fd7-4682-ab69-2e1d0f3fbc86}, !- Building Story Name
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d46f9afc-c832-4486-a535-d9b433c21235}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387447c3-5008-4a9d-b3b6-847a68349098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20, 10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b969c2-e760-442e-a06c-66405e1c34b4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6cf2bd2-dda5-4863-9921-0c3c6881e313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde27de3-e028-450d-8af5-d5e0d0b1e811}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ac72e1-34ca-49f3-ab90-1b1a18e1689b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aef0c5d-c0e9-4328-9223-ee40df70cf4b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2137bd-4d56-4409-b125-2db59b8af99e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {854c692b-41cd-44d7-aedc-9185d17fcb22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80da009-4ec7-4d18-b7a8-f6ae582afb21}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {727d200f-c8d0-4125-8237-e17c08b3719d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  10, 10, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -20, 10, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e4208072-07a4-49aa-9d20-3a8d58d4c1b8}, !- Handle
  Rendering Color 28,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {671b7169-469e-4f02-87be-636682c90a38}, !- Handle
  Rendering Color 29,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b913b9a0-a612-4c5d-9493-b1d7687d04b2}, !- Handle
  Rendering Color 30,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:SubSurface,
  {70fcd618-efdf-4415-bc62-d0cab3c0f189}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {002be5da-38d2-495c-a643-281499f455b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, 9.9746, 2.13334414706677,          !- X,Y,Z Vertex 1 {m}
  -10, 9.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -10, -29.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -10, -29.9746, 2.13334414706677;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3acd0f8-3b4b-49ed-bd18-64b7ca2d0bbb}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {057c7db3-d8dc-4bfc-81da-3b7341bfb47c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, 9.9746, 2.13334414706677,          !- X,Y,Z Vertex 1 {m}
  -10, 9.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -10, -29.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -10, -29.9746, 2.13334414706677;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b498899c-2721-4bee-9dd1-cdc16cca9173}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18fffec5-2247-4415-952a-54a0999ea4cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 10, 2.13392651556636,           !- X,Y,Z Vertex 1 {m}
  9.9746, 10, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -19.9746, 10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -19.9746, 10, 2.13392651556636;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8da7e677-be63-4645-a447-f6e5d2d3564e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f3ac237-5592-4003-9dcd-dc6179928935}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.9746, 0, 2.13392651556636,          !- X,Y,Z Vertex 1 {m}
  -29.9746, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.13392651556636; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a772863-d06f-4ec1-84d3-afd2f4357656}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54943acd-20f8-4712-b11b-3a8ed7813e15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -39.9746, 2.13334414706677,          !- X,Y,Z Vertex 1 {m}
  0, -39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 2.13334414706677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9984f4f2-9a56-4809-b9b7-f9d0cf2885d2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68c6b7c1-17e6-4138-b85c-4cc52da1896b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, 9.9746, 2.13334414706677,          !- X,Y,Z Vertex 1 {m}
  -10, 9.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -10, -29.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -10, -29.9746, 2.13334414706677;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a000348-b61f-45e4-9f64-ce06c5e106a6}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aef0c5d-c0e9-4328-9223-ee40df70cf4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 10, 2.13392651556636,           !- X,Y,Z Vertex 1 {m}
  9.9746, 10, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -19.9746, 10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -19.9746, 10, 2.13392651556636;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5138d0f-3390-4378-923d-de8906c9054f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8dc8761c-ad6f-46aa-a58c-18cdba5ba3cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.9746, 0, 2.13392651556636,          !- X,Y,Z Vertex 1 {m}
  -29.9746, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.13392651556636; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6e37be2-8890-489c-ac7e-62e04b337f4c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fc35dbb-ccc0-445e-bb3b-3e340ede5f6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.9746, 0, 2.13392651556636,          !- X,Y,Z Vertex 1 {m}
  -29.9746, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.13392651556636; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {679ab7ea-ed02-4844-b1a7-0b59e54f7393}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5188be0-98cc-4963-b549-6a6051141741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 10, 2.13392651556636,           !- X,Y,Z Vertex 1 {m}
  9.9746, 10, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -19.9746, 10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -19.9746, 10, 2.13392651556636;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a59f61-6a69-4648-bdda-b2258de939c3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6b9dc34-76e6-4e43-b4dd-93e9da550f33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -39.9746, 2.13334414706677,          !- X,Y,Z Vertex 1 {m}
  0, -39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 2.13334414706677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5694ad5-4df1-4a34-9a9a-f0a1721abeab}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6029e81-badf-4b05-ae6f-a1e41be3cce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -39.9746, 2.13334414706677,          !- X,Y,Z Vertex 1 {m}
  0, -39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 2.13334414706677; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {81571c24-5d20-4f0c-a705-3e8c78c1c7d5}, !- Handle
  Sub Surface 5 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {4119c787-9af4-4e23-b208-e352f6a1a4da}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0a772863-d06f-4ec1-84d3-afd2f4357656}; !- Shaded Object Name

OS:ShadingSurface,
  {dc70ca96-9d1a-48b1-9177-3ad5ba348f0e}, !- Handle
  Sub Surface 5 - Overhang,               !- Name
  ,                                       !- Construction Name
  {81571c24-5d20-4f0c-a705-3e8c78c1c7d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.961340902946739, -39.9746, 2.13334414706677, !- X,Y,Z Vertex 1 {m}
  0.961340902946739, -0.0254000000000048, 2.13334414706677, !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 2.13334414706677, !- X,Y,Z Vertex 3 {m}
  0, -39.9746, 2.13334414706677;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6aa6ef34-b564-4540-a2df-88513507e2fe}, !- Handle
  Sub Surface 11 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {984e7704-9f69-4c53-b611-32aef470a854}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {38a59f61-6a69-4648-bdda-b2258de939c3}; !- Shaded Object Name

OS:ShadingSurface,
  {d1429e5a-2db2-40b8-b4e2-f9b663f7f6c5}, !- Handle
  Sub Surface 11 - Overhang,              !- Name
  ,                                       !- Construction Name
  {6aa6ef34-b564-4540-a2df-88513507e2fe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.961340902946739, -39.9746, 2.13334414706677, !- X,Y,Z Vertex 1 {m}
  0.961340902946739, -0.0254000000000048, 2.13334414706677, !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 2.13334414706677, !- X,Y,Z Vertex 3 {m}
  0, -39.9746, 2.13334414706677;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e1a10baa-aabd-4e2a-bba3-4fc9279c6dcd}, !- Handle
  Sub Surface 1 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {2fa2d822-1dbc-43d0-a474-9e6cb6d2dfe7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {70fcd618-efdf-4415-bc62-d0cab3c0f189}; !- Shaded Object Name

OS:ShadingSurface,
  {20159596-36dc-43d6-8954-fa15cf241d95}, !- Handle
  Sub Surface 1 - Overhang,               !- Name
  ,                                       !- Construction Name
  {e1a10baa-aabd-4e2a-bba3-4fc9279c6dcd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -29.9746, 2.13334414706677,        !- X,Y,Z Vertex 1 {m}
  -10, 9.9746, 2.13334414706677,          !- X,Y,Z Vertex 2 {m}
  -10.9613409029467, 9.9746, 2.13334414706677, !- X,Y,Z Vertex 3 {m}
  -10.9613409029467, -29.9746, 2.13334414706677; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4b9931ce-aa73-4563-be4c-4d8af55ed9b0}, !- Handle
  Sub Surface 4 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {d5f20e91-2677-4a66-8e80-5dbc3c92ff81}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8da7e677-be63-4645-a447-f6e5d2d3564e}; !- Shaded Object Name

OS:ShadingSurface,
  {c2599b09-c0c2-459a-83c4-408ab3fce2b3}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {4b9931ce-aa73-4563-be4c-4d8af55ed9b0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999976, -0.961748560896452, 2.13392651556636, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999976, 0, 2.13392651556636, !- X,Y,Z Vertex 2 {m}
  -29.9746, 0, 2.13392651556636,          !- X,Y,Z Vertex 3 {m}
  -29.9746, -0.961748560896452, 2.13392651556636; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dea440eb-9e2d-4cd6-bf20-a0b041d34054}, !- Handle
  Sub Surface 6 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {f130eb4f-4785-4426-ab33-a0c94c625d5d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9984f4f2-9a56-4809-b9b7-f9d0cf2885d2}; !- Shaded Object Name

OS:ShadingSurface,
  {114b6263-2331-436d-8f39-6e3f8bd2f30c}, !- Handle
  Sub Surface 6 - Overhang,               !- Name
  ,                                       !- Construction Name
  {dea440eb-9e2d-4cd6-bf20-a0b041d34054}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -29.9746, 2.13334414706677,        !- X,Y,Z Vertex 1 {m}
  -10, 9.9746, 2.13334414706677,          !- X,Y,Z Vertex 2 {m}
  -10.9613409029467, 9.9746, 2.13334414706677, !- X,Y,Z Vertex 3 {m}
  -10.9613409029467, -29.9746, 2.13334414706677; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c31fdaf0-f067-4fd8-987e-183ce515420e}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {4357071c-e31b-475c-9647-725e3ffa7f06}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a3acd0f8-3b4b-49ed-bd18-64b7ca2d0bbb}; !- Shaded Object Name

OS:ShadingSurface,
  {e8f7e293-8f8d-4d03-b282-c708c660cc4d}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {c31fdaf0-f067-4fd8-987e-183ce515420e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -29.9746, 2.13334414706677,        !- X,Y,Z Vertex 1 {m}
  -10, 9.9746, 2.13334414706677,          !- X,Y,Z Vertex 2 {m}
  -10.9613409029467, 9.9746, 2.13334414706677, !- X,Y,Z Vertex 3 {m}
  -10.9613409029467, -29.9746, 2.13334414706677; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7b89922e-4989-42ae-8b91-c774b401018d}, !- Handle
  Sub Surface 12 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {26145232-77d0-40fb-9c6d-c03e3aea5f13}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b5694ad5-4df1-4a34-9a9a-f0a1721abeab}; !- Shaded Object Name

OS:ShadingSurface,
  {89c0b041-8168-46be-a262-dd0cee2908f1}, !- Handle
  Sub Surface 12 - Overhang,              !- Name
  ,                                       !- Construction Name
  {7b89922e-4989-42ae-8b91-c774b401018d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.961340902946739, -39.9746, 2.13334414706677, !- X,Y,Z Vertex 1 {m}
  0.961340902946739, -0.0254000000000048, 2.13334414706677, !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 2.13334414706677, !- X,Y,Z Vertex 3 {m}
  0, -39.9746, 2.13334414706677;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fc431db3-d82c-4aef-93f0-23ea5fc9db59}, !- Handle
  Sub Surface 8 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {78001ead-bbb4-4297-8dc2-6e54462ee63c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e5138d0f-3390-4378-923d-de8906c9054f}; !- Shaded Object Name

OS:ShadingSurface,
  {dd6e52b0-27cb-458a-8852-4af2c1192099}, !- Handle
  Sub Surface 8 - Overhang,               !- Name
  ,                                       !- Construction Name
  {fc431db3-d82c-4aef-93f0-23ea5fc9db59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999976, -0.961748560896452, 2.13392651556636, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999976, 0, 2.13392651556636, !- X,Y,Z Vertex 2 {m}
  -29.9746, 0, 2.13392651556636,          !- X,Y,Z Vertex 3 {m}
  -29.9746, -0.961748560896452, 2.13392651556636; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {04614b76-853c-4f9e-8a5d-7b296fcfabbe}, !- Handle
  Sub Surface 9 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {63fd7c10-000e-4455-b216-1912c408491d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f6e37be2-8890-489c-ac7e-62e04b337f4c}; !- Shaded Object Name

OS:ShadingSurface,
  {3d333918-f2fc-4fb6-820f-758a4b8afbf9}, !- Handle
  Sub Surface 9 - Overhang,               !- Name
  ,                                       !- Construction Name
  {04614b76-853c-4f9e-8a5d-7b296fcfabbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999976, -0.961748560896452, 2.13392651556636, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999976, 0, 2.13392651556636, !- X,Y,Z Vertex 2 {m}
  -29.9746, 0, 2.13392651556636,          !- X,Y,Z Vertex 3 {m}
  -29.9746, -0.961748560896452, 2.13392651556636; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1901467-d244-4523-aa82-287b6565eeb6}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b497dbe-4313-4515-aa23-cbe74a751a1b}, !- Zone Air Inlet Port List
  {32bbda94-ec2b-4332-b0e3-8f268e107d76}, !- Zone Air Exhaust Port List
  {7e8ae8f7-704c-4831-960d-4bbbd04db5fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5da4a677-7d04-4a57-a990-7cf3e9175fc6}, !- Group Rendering Name
  {818a447c-cb73-49d5-aff7-c8b9f9ae4aaf}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {763c73db-8eef-47f4-a784-2a40dd10e8fd}, !- Handle
  Node 1,                                 !- Name
  {7e8ae8f7-704c-4831-960d-4bbbd04db5fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e8ae8f7-704c-4831-960d-4bbbd04db5fd}, !- Handle
  {af768f3e-0e44-4ab5-bef5-7fe11e2b82a9}, !- Name
  {f1901467-d244-4523-aa82-287b6565eeb6}, !- Source Object
  11,                                     !- Outlet Port
  {763c73db-8eef-47f4-a784-2a40dd10e8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b497dbe-4313-4515-aa23-cbe74a751a1b}, !- Handle
  Port List 1,                            !- Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- HVAC Component

OS:PortList,
  {32bbda94-ec2b-4332-b0e3-8f268e107d76}, !- Handle
  Port List 2,                            !- Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- HVAC Component

OS:Sizing:Zone,
  {235d3c8a-5d4a-4493-bd70-fab5d6561e03}, !- Handle
  {f1901467-d244-4523-aa82-287b6565eeb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ccbdbdf-7992-418b-a523-bdfc771aca87}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f1901467-d244-4523-aa82-287b6565eeb6}; !- Thermal Zone

OS:Rendering:Color,
  {5da4a677-7d04-4a57-a990-7cf3e9175fc6}, !- Handle
  Rendering Color 31,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {26a83a97-de73-451b-8c2c-792977c520ad}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be970acd-86a9-4720-8e6d-ae9c67d2484f}, !- Zone Air Inlet Port List
  {aa9c889e-5a91-4df9-aead-d2aabb5d1993}, !- Zone Air Exhaust Port List
  {9ea8a2bc-dec1-408b-bf3f-0d9e33149727}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fe0759a-2575-4d54-8f99-97f2f5f28c04}, !- Group Rendering Name
  {fe3d703f-923b-4805-8a54-17e91f127fb2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c0a0ca15-723a-4789-9ca1-457a1c132b78}, !- Handle
  Node 2,                                 !- Name
  {9ea8a2bc-dec1-408b-bf3f-0d9e33149727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ea8a2bc-dec1-408b-bf3f-0d9e33149727}, !- Handle
  {97650cca-61c2-411c-a917-f9490c047d5d}, !- Name
  {26a83a97-de73-451b-8c2c-792977c520ad}, !- Source Object
  11,                                     !- Outlet Port
  {c0a0ca15-723a-4789-9ca1-457a1c132b78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be970acd-86a9-4720-8e6d-ae9c67d2484f}, !- Handle
  Port List 3,                            !- Name
  {26a83a97-de73-451b-8c2c-792977c520ad}; !- HVAC Component

OS:PortList,
  {aa9c889e-5a91-4df9-aead-d2aabb5d1993}, !- Handle
  Port List 4,                            !- Name
  {26a83a97-de73-451b-8c2c-792977c520ad}; !- HVAC Component

OS:Sizing:Zone,
  {a9e816e1-aa85-40b8-99c1-ef08c52715d2}, !- Handle
  {26a83a97-de73-451b-8c2c-792977c520ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c941f75c-1021-4522-9cf9-d270522daded}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {26a83a97-de73-451b-8c2c-792977c520ad}; !- Thermal Zone

OS:Rendering:Color,
  {4fe0759a-2575-4d54-8f99-97f2f5f28c04}, !- Handle
  Rendering Color 32,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf74100b-6d01-4b00-aa6c-c0211023d7ae}, !- Zone Air Inlet Port List
  {9796a2a8-0f36-4bff-8fdf-a59c188d012d}, !- Zone Air Exhaust Port List
  {81e914f6-5870-4a56-9990-5233c4a9fd8d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {365edba0-33b2-4619-8be7-3f6ec3c131e0}, !- Group Rendering Name
  {86c98fe1-a89e-4433-91d2-12459ed0a823}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {626efa7b-789c-4675-b7ef-4c7bc526f63d}, !- Handle
  Node 3,                                 !- Name
  {81e914f6-5870-4a56-9990-5233c4a9fd8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81e914f6-5870-4a56-9990-5233c4a9fd8d}, !- Handle
  {1b4f9765-d1a8-4221-8a82-d30597201a8d}, !- Name
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}, !- Source Object
  11,                                     !- Outlet Port
  {626efa7b-789c-4675-b7ef-4c7bc526f63d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf74100b-6d01-4b00-aa6c-c0211023d7ae}, !- Handle
  Port List 5,                            !- Name
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}; !- HVAC Component

OS:PortList,
  {9796a2a8-0f36-4bff-8fdf-a59c188d012d}, !- Handle
  Port List 6,                            !- Name
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}; !- HVAC Component

OS:Sizing:Zone,
  {e0e4fb63-bb93-470a-9387-94674bbb4796}, !- Handle
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {865a6400-fda8-408d-86c6-6cf64187be18}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7a739b4a-8c6b-471a-a3a4-f0124346410f}; !- Thermal Zone

OS:Rendering:Color,
  {365edba0-33b2-4619-8be7-3f6ec3c131e0}, !- Handle
  Rendering Color 33,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f7293a31-1cb6-4adf-a341-f9910845a08a}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fee54a7e-a2e5-482f-9ee6-d22675e42a0f}, !- Zone Air Inlet Port List
  {f4fa5fa0-4295-48cc-a4c2-487cd43295bd}, !- Zone Air Exhaust Port List
  {13d6a3e4-783e-4572-852b-0a88bc4a85c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eed21a03-dbca-4e23-a206-814e5ef3e837}, !- Group Rendering Name
  {6c50d7fd-ab60-4d5a-8ff1-9354502ad922}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a8c4a69b-995b-4e85-8e30-1fbce005bfd5}, !- Handle
  Node 4,                                 !- Name
  {13d6a3e4-783e-4572-852b-0a88bc4a85c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13d6a3e4-783e-4572-852b-0a88bc4a85c1}, !- Handle
  {386999c3-6e56-4048-801b-9d78a9769866}, !- Name
  {f7293a31-1cb6-4adf-a341-f9910845a08a}, !- Source Object
  11,                                     !- Outlet Port
  {a8c4a69b-995b-4e85-8e30-1fbce005bfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fee54a7e-a2e5-482f-9ee6-d22675e42a0f}, !- Handle
  Port List 7,                            !- Name
  {f7293a31-1cb6-4adf-a341-f9910845a08a}; !- HVAC Component

OS:PortList,
  {f4fa5fa0-4295-48cc-a4c2-487cd43295bd}, !- Handle
  Port List 8,                            !- Name
  {f7293a31-1cb6-4adf-a341-f9910845a08a}; !- HVAC Component

OS:Sizing:Zone,
  {10346422-7097-4629-8741-baa1d8af7519}, !- Handle
  {f7293a31-1cb6-4adf-a341-f9910845a08a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1975575b-65ac-4f39-8e8b-9bff49552318}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f7293a31-1cb6-4adf-a341-f9910845a08a}; !- Thermal Zone

OS:Rendering:Color,
  {eed21a03-dbca-4e23-a206-814e5ef3e837}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {c22ae5db-d386-4a6d-8297-d8870b59e993}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fadd040-cfe6-438f-a521-02e9aacbd22a}, !- Zone Air Inlet Port List
  {bbc6c0ef-ec7b-4c91-9d8e-d3229e82c10f}, !- Zone Air Exhaust Port List
  {8a6ee703-9654-4cb7-abf7-33779baea7ad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5215ac03-ff5c-46c6-91f8-4955172d64a3}, !- Group Rendering Name
  {b5adbc7e-33b5-4dab-8ccf-5f94d1aeaa25}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8cd15fbe-f69e-44b5-af95-1b3324e086af}, !- Handle
  Node 5,                                 !- Name
  {8a6ee703-9654-4cb7-abf7-33779baea7ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a6ee703-9654-4cb7-abf7-33779baea7ad}, !- Handle
  {38607a38-662c-4a9a-bf3a-da7df6be2593}, !- Name
  {c22ae5db-d386-4a6d-8297-d8870b59e993}, !- Source Object
  11,                                     !- Outlet Port
  {8cd15fbe-f69e-44b5-af95-1b3324e086af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fadd040-cfe6-438f-a521-02e9aacbd22a}, !- Handle
  Port List 9,                            !- Name
  {c22ae5db-d386-4a6d-8297-d8870b59e993}; !- HVAC Component

OS:PortList,
  {bbc6c0ef-ec7b-4c91-9d8e-d3229e82c10f}, !- Handle
  Port List 10,                           !- Name
  {c22ae5db-d386-4a6d-8297-d8870b59e993}; !- HVAC Component

OS:Sizing:Zone,
  {724ed30d-15da-4509-a52b-ce9c3cd9b585}, !- Handle
  {c22ae5db-d386-4a6d-8297-d8870b59e993}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78492423-477b-4f28-b182-6cfaebee8e5a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c22ae5db-d386-4a6d-8297-d8870b59e993}; !- Thermal Zone

OS:Rendering:Color,
  {5215ac03-ff5c-46c6-91f8-4955172d64a3}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f8f8a12-76ab-4edc-bf0d-6cde9b4ebfb2}, !- Zone Air Inlet Port List
  {8e32549d-d7d1-47b4-aa81-b6e4daf1aa63}, !- Zone Air Exhaust Port List
  {09ace3fc-6468-40d2-a595-78fd98475180}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89ed6a80-9193-4819-9684-e39d64dbad6c}, !- Group Rendering Name
  {46d648ff-6878-4a47-9a2e-272155cb8536}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1bfc95d8-be6c-4207-8ae0-c45a91a55f3c}, !- Handle
  Node 6,                                 !- Name
  {09ace3fc-6468-40d2-a595-78fd98475180}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09ace3fc-6468-40d2-a595-78fd98475180}, !- Handle
  {5599bd35-d187-402e-846a-3313d3e8352b}, !- Name
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}, !- Source Object
  11,                                     !- Outlet Port
  {1bfc95d8-be6c-4207-8ae0-c45a91a55f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f8f8a12-76ab-4edc-bf0d-6cde9b4ebfb2}, !- Handle
  Port List 11,                           !- Name
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}; !- HVAC Component

OS:PortList,
  {8e32549d-d7d1-47b4-aa81-b6e4daf1aa63}, !- Handle
  Port List 12,                           !- Name
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}; !- HVAC Component

OS:Sizing:Zone,
  {da1d0e9b-b53f-44cc-9b90-2df39969fc04}, !- Handle
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de53a6b9-d4cf-45f0-9715-d8dcb13b6d97}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1c906a9b-048d-44ec-b0fc-715a48387cf1}; !- Thermal Zone

OS:Rendering:Color,
  {89ed6a80-9193-4819-9684-e39d64dbad6c}, !- Handle
  Rendering Color 36,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7edb95fc-d92c-4d00-97e0-864912c4a9e4}, !- Zone Air Inlet Port List
  {333e3bbf-0ec5-4a0e-a8e0-098118278091}, !- Zone Air Exhaust Port List
  {2a04302c-21c7-4278-af3c-c5e1cb6a741f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8d03e76-f5a0-4d40-a804-5f02410a8e04}, !- Group Rendering Name
  {5407c164-9f6e-4024-81d8-ccb8bf75002b}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {90238947-5b7c-4b0e-8904-06167551cc5c}, !- Handle
  Node 7,                                 !- Name
  {2a04302c-21c7-4278-af3c-c5e1cb6a741f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a04302c-21c7-4278-af3c-c5e1cb6a741f}, !- Handle
  {7713ffd6-cd4a-4a56-b19e-de4aebb930b2}, !- Name
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}, !- Source Object
  11,                                     !- Outlet Port
  {90238947-5b7c-4b0e-8904-06167551cc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7edb95fc-d92c-4d00-97e0-864912c4a9e4}, !- Handle
  Port List 13,                           !- Name
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}; !- HVAC Component

OS:PortList,
  {333e3bbf-0ec5-4a0e-a8e0-098118278091}, !- Handle
  Port List 14,                           !- Name
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}; !- HVAC Component

OS:Sizing:Zone,
  {84a8af8e-4671-411d-840a-57b1bb8b3de6}, !- Handle
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46bf8086-4407-40b9-8e06-60ed7157d808}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {134b1e7d-8d2a-4abd-bc30-560e44ff1351}; !- Thermal Zone

OS:Rendering:Color,
  {a8d03e76-f5a0-4d40-a804-5f02410a8e04}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b4632620-cb48-4106-989e-64e28d767dab}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d22d9e37-bf89-47e2-afdf-8197f8571f3c}, !- Zone Air Inlet Port List
  {dc457b40-32af-42cd-bb97-38da7e0dedbb}, !- Zone Air Exhaust Port List
  {8e8f74bc-ad40-4894-bdfa-ccd25a9a2bb4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb77c1cf-4a52-4345-b5d9-6929e53c6179}, !- Group Rendering Name
  {956e252c-6048-4181-b8a6-aa4693c9da2e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0adc38d2-6ea4-46f3-b0bd-3d62795fa1ce}, !- Handle
  Node 8,                                 !- Name
  {8e8f74bc-ad40-4894-bdfa-ccd25a9a2bb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e8f74bc-ad40-4894-bdfa-ccd25a9a2bb4}, !- Handle
  {26cf3b80-9f7e-4492-a6d3-b5239806c5b6}, !- Name
  {b4632620-cb48-4106-989e-64e28d767dab}, !- Source Object
  11,                                     !- Outlet Port
  {0adc38d2-6ea4-46f3-b0bd-3d62795fa1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d22d9e37-bf89-47e2-afdf-8197f8571f3c}, !- Handle
  Port List 15,                           !- Name
  {b4632620-cb48-4106-989e-64e28d767dab}; !- HVAC Component

OS:PortList,
  {dc457b40-32af-42cd-bb97-38da7e0dedbb}, !- Handle
  Port List 16,                           !- Name
  {b4632620-cb48-4106-989e-64e28d767dab}; !- HVAC Component

OS:Sizing:Zone,
  {e03f652c-a480-47b9-b390-3e8bfd7ec080}, !- Handle
  {b4632620-cb48-4106-989e-64e28d767dab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02b3c10c-51e5-494d-a4ce-001dc264a5bc}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {b4632620-cb48-4106-989e-64e28d767dab}; !- Thermal Zone

OS:Rendering:Color,
  {bb77c1cf-4a52-4345-b5d9-6929e53c6179}, !- Handle
  Rendering Color 38,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {af485800-7085-40dc-90bf-be046cc6e3fa}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52fa5f9f-9e7c-4434-8b67-73a2fe5e94ac}, !- Zone Air Inlet Port List
  {19738d08-39aa-4ad7-b666-f8259980e415}, !- Zone Air Exhaust Port List
  {03632a2f-a072-4803-9ccc-177b25a1f71a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b99df09e-402f-4739-a6b6-4ee1256568f0}, !- Group Rendering Name
  {31bca328-3b13-45ce-be7e-14ba6652518f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ee001450-308e-4785-87af-b264ffbd621f}, !- Handle
  Node 9,                                 !- Name
  {03632a2f-a072-4803-9ccc-177b25a1f71a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03632a2f-a072-4803-9ccc-177b25a1f71a}, !- Handle
  {04b155e5-9a55-49ad-8a31-31cac3a653ba}, !- Name
  {af485800-7085-40dc-90bf-be046cc6e3fa}, !- Source Object
  11,                                     !- Outlet Port
  {ee001450-308e-4785-87af-b264ffbd621f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52fa5f9f-9e7c-4434-8b67-73a2fe5e94ac}, !- Handle
  Port List 17,                           !- Name
  {af485800-7085-40dc-90bf-be046cc6e3fa}; !- HVAC Component

OS:PortList,
  {19738d08-39aa-4ad7-b666-f8259980e415}, !- Handle
  Port List 18,                           !- Name
  {af485800-7085-40dc-90bf-be046cc6e3fa}; !- HVAC Component

OS:Sizing:Zone,
  {e892f431-9a4b-4fc3-a6a8-e7dcc3b3b603}, !- Handle
  {af485800-7085-40dc-90bf-be046cc6e3fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e96aff11-9c4f-49ee-988a-421fbdf84127}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {af485800-7085-40dc-90bf-be046cc6e3fa}; !- Thermal Zone

OS:Rendering:Color,
  {b99df09e-402f-4739-a6b6-4ee1256568f0}, !- Handle
  Rendering Color 39,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {83245e64-0318-430a-90c2-c6c089af65fd}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f7e3cb5-20e5-468a-8738-ea1ba0d9381f}, !- Zone Air Inlet Port List
  {3a2ffa54-d0de-4c55-92aa-ca17d46e2c82}, !- Zone Air Exhaust Port List
  {fbe51113-0b61-4788-9285-563bca6320d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39a2f8f8-f8f8-460f-9934-5affea74d9a3}, !- Group Rendering Name
  {29fff609-b6ae-4624-aa2c-e0700351b536}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7542be2c-4c69-4b9a-ac0e-b49c8f3afbf9}, !- Handle
  Node 10,                                !- Name
  {fbe51113-0b61-4788-9285-563bca6320d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbe51113-0b61-4788-9285-563bca6320d8}, !- Handle
  {193f4efd-7fb1-4f47-a5f2-d097b4d3de17}, !- Name
  {83245e64-0318-430a-90c2-c6c089af65fd}, !- Source Object
  11,                                     !- Outlet Port
  {7542be2c-4c69-4b9a-ac0e-b49c8f3afbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f7e3cb5-20e5-468a-8738-ea1ba0d9381f}, !- Handle
  Port List 19,                           !- Name
  {83245e64-0318-430a-90c2-c6c089af65fd}; !- HVAC Component

OS:PortList,
  {3a2ffa54-d0de-4c55-92aa-ca17d46e2c82}, !- Handle
  Port List 20,                           !- Name
  {83245e64-0318-430a-90c2-c6c089af65fd}; !- HVAC Component

OS:Sizing:Zone,
  {99eeeadd-b047-490e-993c-3813ef720122}, !- Handle
  {83245e64-0318-430a-90c2-c6c089af65fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d20e3143-de69-4b09-a23a-a7ce779c387a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {83245e64-0318-430a-90c2-c6c089af65fd}; !- Thermal Zone

OS:Rendering:Color,
  {39a2f8f8-f8f8-460f-9934-5affea74d9a3}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:ThermalZone,
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9ffc323-aec3-41e4-acd6-5489a4f1e6ab}, !- Zone Air Inlet Port List
  {76edf808-5201-4c1e-83ab-79338a19eb0a}, !- Zone Air Exhaust Port List
  {e4b2d7dc-2deb-4030-9a98-a9a94ab54282}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80454c62-2373-4b79-8de3-71d458443c90}, !- Group Rendering Name
  {d631aa71-bee3-42c1-b5ef-e90876c9e433}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b0745928-b357-4a57-ae20-dd5d41d12a8b}, !- Handle
  Node 11,                                !- Name
  {e4b2d7dc-2deb-4030-9a98-a9a94ab54282}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4b2d7dc-2deb-4030-9a98-a9a94ab54282}, !- Handle
  {b957bf4f-6735-4b2f-9d9d-dc9751543a8e}, !- Name
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}, !- Source Object
  11,                                     !- Outlet Port
  {b0745928-b357-4a57-ae20-dd5d41d12a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9ffc323-aec3-41e4-acd6-5489a4f1e6ab}, !- Handle
  Port List 21,                           !- Name
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}; !- HVAC Component

OS:PortList,
  {76edf808-5201-4c1e-83ab-79338a19eb0a}, !- Handle
  Port List 22,                           !- Name
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}; !- HVAC Component

OS:Sizing:Zone,
  {dc9200ee-b9c8-46c5-9e7f-f99ffca11899}, !- Handle
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3890e3e5-6e41-40e8-8b4d-5f6e2902c578}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {7c5bdab0-8b2f-4f70-8c44-5717e9a3a0e8}; !- Thermal Zone

OS:Rendering:Color,
  {80454c62-2373-4b79-8de3-71d458443c90}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc678b56-950e-4667-ae0e-52cc9e7d6236}, !- Zone Air Inlet Port List
  {8a718272-2378-4a70-9b69-a08ac2c9a6e3}, !- Zone Air Exhaust Port List
  {5f3f16ca-8481-495a-8254-ac266972d6cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1773bbd-c2bb-485b-9218-9825bac4fe43}, !- Group Rendering Name
  {2d9888ae-9635-467d-b2c9-d882fd37cb0b}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d25e1bee-4f23-4107-b843-13c3d75a5fd4}, !- Handle
  Node 12,                                !- Name
  {5f3f16ca-8481-495a-8254-ac266972d6cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f3f16ca-8481-495a-8254-ac266972d6cf}, !- Handle
  {b38b8ebb-502f-4c83-b7bb-27c2061a6cd3}, !- Name
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}, !- Source Object
  11,                                     !- Outlet Port
  {d25e1bee-4f23-4107-b843-13c3d75a5fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc678b56-950e-4667-ae0e-52cc9e7d6236}, !- Handle
  Port List 23,                           !- Name
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}; !- HVAC Component

OS:PortList,
  {8a718272-2378-4a70-9b69-a08ac2c9a6e3}, !- Handle
  Port List 24,                           !- Name
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}; !- HVAC Component

OS:Sizing:Zone,
  {3effddfc-69c8-4e60-af69-d8c9418a15e8}, !- Handle
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99ffda12-a2f3-427f-8562-23845070d6b1}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b0c0c9b7-e122-4ed5-aec7-d4f98681e94c}; !- Thermal Zone

OS:Rendering:Color,
  {f1773bbd-c2bb-485b-9218-9825bac4fe43}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {b5adbc7e-33b5-4dab-8ccf-5f94d1aeaa25}, !- Handle
  Thermal Zone 5 Thermostat,              !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86c98fe1-a89e-4433-91d2-12459ed0a823}, !- Handle
  Thermal Zone 3 Thermostat,              !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5407c164-9f6e-4024-81d8-ccb8bf75002b}, !- Handle
  Thermal Zone 7 Thermostat,              !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c50d7fd-ab60-4d5a-8ff1-9354502ad922}, !- Handle
  Thermal Zone 4 Thermostat,              !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29fff609-b6ae-4624-aa2c-e0700351b536}, !- Handle
  Thermal Zone 10 Thermostat,             !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d9888ae-9635-467d-b2c9-d882fd37cb0b}, !- Handle
  Thermal Zone 12 Thermostat,             !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31bca328-3b13-45ce-be7e-14ba6652518f}, !- Handle
  Thermal Zone 9 Thermostat,              !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {956e252c-6048-4181-b8a6-aa4693c9da2e}, !- Handle
  Thermal Zone 8 Thermostat,              !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {818a447c-cb73-49d5-aff7-c8b9f9ae4aaf}, !- Handle
  Thermal Zone 1 Thermostat 1,            !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d631aa71-bee3-42c1-b5ef-e90876c9e433}, !- Handle
  Thermal Zone 11 Thermostat 1,           !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe3d703f-923b-4805-8a54-17e91f127fb2}, !- Handle
  Thermal Zone 2 Thermostat 1,            !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46d648ff-6878-4a47-9a2e-272155cb8536}, !- Handle
  Thermal Zone 6 Thermostat 1,            !- Name
  {e2d28c77-6e10-41d2-ad39-44ae63647947}, !- Heating Setpoint Temperature Schedule Name
  {93dacd65-e98e-451c-8e1c-f7890a2b92f7}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {38d5ab4d-383c-44d2-8313-c95151ac4233}, !- Handle
  MILAN,                                  !- City
  -,                                      !- State Province Region
  ITA,                                    !- Country
  IWEC Data,                              !- Data Source
  160660,                                 !- WMO Number
  45.62,                                  !- Latitude {deg}
  8.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  211,                                    !- Elevation {m}
  file:files/ITA_Milan.160660_IWEC.epw,   !- Url
  1EBE5C87;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {b012d852-d2eb-409b-8ee4-a14545e3bef6}, !- Handle
  Milano-Linate Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ebf66af-c0a0-4ff1-bad9-7bce938ce0cc}, !- Handle
  Milano-Linate Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  8.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  10.3,                                   !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {877a658c-2575-40c5-a727-aacfaa4d089c}, !- Handle
  Milano-Linate Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {95774a89-32dd-4da9-9ee1-95be92c15c91}, !- Handle
  Milano-Linate Ann Clg .4% Condns DP=>MDB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c052e3fd-19f5-48b9-ab43-fbf293508eb3}, !- Handle
  Milano-Linate Ann Clg .4% Condns Enth=>MDB, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  77500,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a4e22d5d-a41c-45e5-8509-6fba03886e91}, !- Handle
  Milano-Linate Ann Htg 99.6% Condns DB,  !- Name
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e68a0082-da18-4c4c-85a8-91d808200f07}, !- Handle
  Milano-Linate Ann Clg .4% Condns WB=>MDB, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:Construction,
  {bdada8b1-7c4b-44ec-956b-45c49e5bd2c1}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {f71c2d22-440c-4759-a2d9-1996588c1816}; !- Layer 1

OS:Material:AirWall,
  {f71c2d22-440c-4759-a2d9-1996588c1816}, !- Handle
  Air Wall Material;                      !- Name

OS:StandardsInformation:Material,
  {56a98609-0329-46cc-9b8b-1af890d5d772}, !- Handle
  {f71c2d22-440c-4759-a2d9-1996588c1816}; !- Material Name

OS:StandardsInformation:Construction,
  {6ffbc67d-79fc-4eaf-88b1-08a450152f06}, !- Handle
  {bdada8b1-7c4b-44ec-956b-45c49e5bd2c1}; !- Construction Name

OS:Material,
  {c3fe8753-8558-4bcc-9888-2ab688364070}, ! Handle
  MAT-CC05 8 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.20321,                                ! Thickness {m}
  1.311,                                  ! Conductivity {W/m-K}
  2240,                                   ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Construction,
  {12d8ea46-c5cc-4cad-8cd4-0fccb5016be5}, ! Handle
  189.1-2009 Nonres 1A Ext Slab Unheated - 8in Slab without Carpet, ! Name
  ,                                       ! Surface Rendering Name
  {c3fe8753-8558-4bcc-9888-2ab688364070}; ! Layer 1

OS:ComponentData,
  {adbd6627-999b-474d-abe5-2f03e4069a32}, ! Handle
  Component Data 1,                       ! Name
  {b5921a4c-a37a-4274-9437-a613078ae83c}, ! UUID
  {d23d579f-9ff1-40db-8f3e-c220660f2828}, ! Version UUID
  1363979819,                             ! Creation Timestamp
  1363979819,                             ! Version Timestamp
  {12d8ea46-c5cc-4cad-8cd4-0fccb5016be5}, ! Name of Object 1
  {c3fe8753-8558-4bcc-9888-2ab688364070}; ! Name of Object 2

