Program Version,EnergyPlus, Version 8.5.0-c87e61b44b, YMD=2018.01.14 23:08
! <Version>, Version ID
 Version, 8.5
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, No, Yes, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {C}
 Site:GroundTemperature:FCfactorMethod,  25.90,  26.12,  25.62,  24.86,  22.92,  21.44,  20.47,  20.20,  20.76,  21.94,  23.49,  24.91
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Rio de Janeiro-Vila Militar RJ BRA INMET WMO#=868790,-22.86,-43.41,-3.00,45.00,100786,1.1979
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,42
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,12,114,24
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,1.13E-017,0.00,0.00,15.00,5.00,2.00,1,1,1,1.13E-017,30.00,-1.16E-014,10.00,0.00,4.00,4.00,1200.00,TARP,DOE-2,300.00,200.00,100.00,100.00,8,3,6,Yes
 Zone Information, THERMAL ZONE 10,0.0,1.72E-014,30.00,8.00,3.50,20.00,10.00,1,1,1,1.66E-014,7.00,10.00,30.00,8.00,12.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 11,0.0,7.00,10.00,8.00,15.00,25.87,10.00,1,1,1,2.04E-014,30.00,10.00,35.00,8.00,12.00,4.00,1880.00,TARP,DOE-2,470.00,160.00,80.00,80.00,10,3,4,Yes
 Zone Information, THERMAL ZONE 12,0.0,30.00,10.00,8.00,26.50,20.00,10.00,1,1,1,23.00,30.00,10.00,30.00,8.00,12.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 2,0.0,1.72E-014,30.00,0.00,3.50,20.00,2.00,1,1,1,1.66E-014,7.00,10.00,30.00,0.00,4.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 3,0.0,7.00,10.00,0.00,15.00,25.87,2.00,1,1,1,2.04E-014,30.00,10.00,35.00,0.00,4.00,4.00,1880.00,TARP,DOE-2,470.00,160.00,80.00,80.00,10,3,4,Yes
 Zone Information, THERMAL ZONE 4,0.0,30.00,10.00,0.00,26.50,20.00,2.00,1,1,1,23.00,30.00,10.00,30.00,0.00,4.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 5,0.0,1.13E-017,0.00,4.00,15.00,5.00,6.00,1,1,1,1.13E-017,30.00,-1.16E-014,10.00,4.00,8.00,4.00,1200.00,TARP,DOE-2,300.00,200.00,100.00,100.00,8,3,6,Yes
 Zone Information, THERMAL ZONE 6,0.0,1.72E-014,30.00,4.00,3.50,20.00,6.00,1,1,1,1.66E-014,7.00,10.00,30.00,4.00,8.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 7,0.0,7.00,10.00,4.00,15.00,25.87,6.00,1,1,1,2.04E-014,30.00,10.00,35.00,4.00,8.00,4.00,1880.00,TARP,DOE-2,470.00,160.00,80.00,80.00,10,3,4,Yes
 Zone Information, THERMAL ZONE 8,0.0,30.00,10.00,4.00,26.50,20.00,6.00,1,1,1,23.00,30.00,10.00,30.00,4.00,8.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 9,0.0,1.13E-017,0.00,8.00,15.00,5.00,10.00,1,1,1,1.13E-017,30.00,-1.16E-014,10.00,8.00,12.00,4.00,1200.00,TARP,DOE-2,300.00,200.00,100.00,100.00,8,3,6,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 1,300.00,161.5,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
 Zone Internal Gains, THERMAL ZONE 10,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 11,470.00,26.6,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains, THERMAL ZONE 12,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 2,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 3,470.00,26.6,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains, THERMAL ZONE 4,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 5,300.00,161.5,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
 Zone Internal Gains, THERMAL ZONE 6,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 7,470.00,26.6,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains, THERMAL ZONE 8,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 9,300.00,161.5,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 1,300.00,161.5,161.5,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,161
 People Internal Gains, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 5,300.00,161.5,161.5,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,161
 People Internal Gains, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 9,300.00,161.5,161.5,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,161
 People Internal Gains, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 10,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 12,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 4,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 8,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 PEOPLE,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 11,470.00,26.6,26.6,5.651E-002,17.696,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,27
 People Internal Gains, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 PEOPLE,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 3,470.00,26.6,26.6,5.651E-002,17.696,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,27
 People Internal Gains, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 PEOPLE,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 7,470.00,26.6,26.6,5.651E-002,17.696,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,27
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,300.00,161.5,3487.507,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,3487.507
 Lights Internal Gains, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 5,300.00,161.5,3487.507,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,3487.507
 Lights Internal Gains, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 9,300.00,161.5,3487.507,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,3487.507
 Lights Internal Gains, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 10,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 12,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 4,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 8,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 11,470.00,26.6,5008.448,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,5008.448
 Lights Internal Gains, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 3,470.00,26.6,5008.448,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,5008.448
 Lights Internal Gains, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 7,470.00,26.6,5008.448,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,5008.448
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,300.00,161.5,14402.112,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,14402.112
 ElectricEquipment Internal Gains, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 5,300.00,161.5,14402.112,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,14402.112
 ElectricEquipment Internal Gains, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 9,300.00,161.5,14402.112,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,14402.112
 ElectricEquipment Internal Gains, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 10,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 12,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 4,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 8,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 ELECTRIC EQUIPMENT,MEDIUM OFFICE BLDG EQUIP,THERMAL ZONE 11,470.00,26.6,3591.917,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,3591.917
 ElectricEquipment Internal Gains, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 ELECTRIC EQUIPMENT,MEDIUM OFFICE BLDG EQUIP,THERMAL ZONE 3,470.00,26.6,3591.917,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,3591.917
 ElectricEquipment Internal Gains, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 ELECTRIC EQUIPMENT,MEDIUM OFFICE BLDG EQUIP,THERMAL ZONE 7,470.00,26.6,3591.917,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,3591.917
! <Shadowing/Sun Position Calculations> [Annual Simulations], Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,300.00,161.5,6.045E-002,2.015E-004,3.023E-004,0.181,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 5,300.00,161.5,6.045E-002,2.015E-004,3.023E-004,0.181,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 9,300.00,161.5,0.151,5.038E-004,3.023E-004,0.453,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 10,140.00,7.2,6.650E-002,4.750E-004,3.023E-004,0.427,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 12,140.00,7.2,6.650E-002,4.750E-004,3.023E-004,0.427,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 4,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 8,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 11,470.00,26.6,0.190,4.052E-004,3.023E-004,0.365,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 3,470.00,26.6,4.836E-002,1.029E-004,3.023E-004,9.261E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 7,470.00,26.6,4.836E-002,1.029E-004,3.023E-004,9.261E-002,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats, THERMAL ZONE 1 VENTILATION PER PERSON,OFFICE MISC OCC,THERMAL ZONE 1,300.00,161.5,1.143,3.810E-003,7.079E-003,3.429,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 10 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 10,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 11 VENTILATION PER PERSON,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 11,470.00,26.6,0.251,5.334E-004,9.439E-003,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 12 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 12,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 2 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 2,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 3 VENTILATION PER PERSON,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 3,470.00,26.6,0.251,5.334E-004,9.439E-003,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 4 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 4,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 6 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 6,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 7 VENTILATION PER PERSON,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 7,470.00,26.6,0.251,5.334E-004,9.439E-003,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 8 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 8,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 9 VENTILATION PER PERSON,OFFICE MISC OCC,THERMAL ZONE 9,300.00,161.5,1.143,3.810E-003,7.079E-003,3.429,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 10,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 11,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 12,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 8,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 10,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 11,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 12,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 7,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 8,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 9,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 10,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 11,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 12,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 7,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 8,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 9,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 49551.29494, 56983.98918, 4.05767, 4.66632, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 38.10000, 8.84883E-003, 300.00000, 161.45866, 1.14300, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 14066.25748, 17582.82185, 0.60598, 1.14300, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 300.00000, 161.45866, 1.14300, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Cooling, 8858.90062, 10187.73571, 0.72469, 0.83339, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 36.95000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Heating, 7940.24815, 9925.31018, 0.34202, 0.42752, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Cooling, 27237.39692, 31323.00646, 2.22810, 2.56231, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 38.10000, 8.84883E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Heating, 19925.82787, 24907.28483, 0.85831, 1.07288, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Cooling, 7904.32834, 9089.97759, 0.64660, 0.74359, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 37.92750, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Heating, 7935.11704, 9918.89630, 0.34180, 0.42725, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 5443.36926, 6259.87465, 0.44529, 0.51209, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 37.41000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 5220.65378, 6525.81723, 0.22491, 0.28114, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 16656.16276, 19154.58718, 1.36255, 1.56693, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 38.10000, 8.84883E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 11651.85713, 14564.82141, 0.50200, 0.62751, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 4836.51916, 5561.99703, 0.39565, 0.45500, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 38.10000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 5249.62466, 6562.03082, 0.22616, 0.28270, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 8455.46288, 9723.78231, 0.69168, 0.79544, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 36.95000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Heating, 5836.67062, 7295.83828, 0.25145, 0.31432, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Cooling, 25723.07768, 29581.53933, 2.10422, 2.41986, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 38.10000, 8.84883E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Heating, 12767.73608, 15959.67010, 0.55008, 0.68760, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Cooling, 7610.20042, 8751.73049, 0.62254, 0.71592, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 38.10000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Heating, 5846.41121, 7308.01402, 0.25187, 0.31484, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Cooling, 58262.56211, 67001.94643, 4.77038, 5.48594, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 37.92750, 8.84883E-003, 300.00000, 161.45866, 1.14300, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Heating, 20536.17220, 25670.21525, 0.88454, 1.14300, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 300.00000, 161.45866, 1.14300, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 10 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 10 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 11 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 11 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 12 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 12 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 6 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 6 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 7 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 7 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 8 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 8 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 9 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 9 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CAIRO ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,38.10,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3603304450,Pass,Pass,2.8701011306E-002,0.1233981666,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7263917621E-002,0.3512522940,Pass,Pass,4.2454444997E-002,0.1438397107,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7379442009E-002,0.3501898518,Pass,Pass,4.0563124592E-002,0.1352244742,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7388029447E-002,0.3508450992,Pass,Pass,3.9108350887E-002,0.1437958018,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.8616004319E-002,0.3212555859,Pass,Pass,0.1648418455,1.0490374188,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.8884310740E-002,0.3185222796,Pass,Pass,0.1603095895,1.0658839011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.8647437799E-002,0.3196276269,Pass,Pass,0.1740800980,1.1232712362,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,9.5601176378E-002,4.0664249184E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7517283130E-002,0.3495711684,Pass,Pass,4.1898035266E-002,0.1496692039,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7536351883E-002,0.3464547643,Pass,Pass,4.3462974018E-002,0.1582852137,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7660491813E-002,0.3488376283,Pass,Pass,3.9359833554E-002,0.1560904040,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3663929638,Pass,Pass,2.4308561745E-002,0.1013613536,Pass,Pass
Environment,CAIRO ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.30,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.6250000010E-002,0.3607822267,Pass,Pass,2.9387747149E-002,6.2998746245E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.0482023426E-002,0.2652084268,Pass,Pass,9.2775636732E-002,0.2752723643,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.1637979252E-002,0.3346540004,Pass,Pass,8.6915276252E-002,0.2882983623,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.0222848348E-002,0.2540417892,Pass,Pass,3.3285822173E-002,0.1342989376,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,1.3287594686E-002,3.6194690001E-002,Pass,Pass,4.6331924373E-002,7.1997645714E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,3.7348312011E-002,0.1526363758,Pass,Pass,4.8720135768E-002,0.1431606393,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,1.2558946654E-002,3.3000903883E-002,Pass,Pass,3.4655883807E-002,6.7115811513E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,0.1013523497,5.0285994969E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.3509724857E-002,0.3320981936,Pass,Pass,6.5353254582E-002,0.1612863455,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.0148015038E-002,0.3382162282,Pass,Pass,7.4056245921E-002,0.2560943398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.4111110083E-002,0.3306173479,Pass,Pass,5.9016375872E-002,0.1545302067,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.6250000006E-002,0.3629572612,Pass,Pass,2.4940849278E-002,5.8000628585E-002,Pass,Pass
Environment,CAIRO ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.00,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.6250000008E-002,0.3584991564,Pass,Pass,2.9683288829E-002,9.1875793276E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8377225451E-002,0.3401010898,Pass,Pass,9.4616214742E-002,0.3354998314,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8351984845E-002,0.3429554931,Pass,Pass,8.2136709397E-002,0.2698750996,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8405000011E-002,0.3384873615,Pass,Pass,9.6733085404E-002,0.3718951214,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,4.0356446185E-002,0.1838538483,Pass,Pass,4.4127289513E-002,0.1558146258,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.5770648518E-002,0.2669933491,Pass,Pass,3.5039191123E-002,0.1322077217,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,3.8607217729E-002,0.1781282189,Pass,Pass,3.5402664966E-002,0.1379372259,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,9.9713862054E-002,4.6966725712E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8110849548E-002,0.3393244515,Pass,Pass,8.2111397370E-002,0.2711942168,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8154831295E-002,0.3409293597,Pass,Pass,7.3971434538E-002,0.2341626553,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8152298585E-002,0.3375765846,Pass,Pass,8.0397199465E-002,0.2981528324,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.6250000000E-002,0.3638259169,Pass,Pass,2.4240021968E-002,7.8838142469E-002,Pass,Pass
Environment,CAIRO ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.80,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.6250000013E-002,0.3585733716,Pass,Pass,2.9715083940E-002,9.0957498633E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8461313098E-002,0.3393790388,Pass,Pass,9.9917840089E-002,0.3770488151,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8419145584E-002,0.3424924232,Pass,Pass,8.2593918566E-002,0.2733082363,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8491619723E-002,0.3376881470,Pass,Pass,0.1059626311,0.4188172100,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,3.9103623762E-002,0.1765927827,Pass,Pass,4.4336185179E-002,0.1551901000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.4874568158E-002,0.2617684289,Pass,Pass,3.5167179763E-002,0.1307055245,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,3.7355226962E-002,0.1708494355,Pass,Pass,3.5380688703E-002,0.1367574161,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,9.8981571651E-002,4.6925997048E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8195557046E-002,0.3388542513,Pass,Pass,8.5267043637E-002,0.2935445465,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8223180546E-002,0.3407303935,Pass,Pass,7.4411402220E-002,0.2391880509,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8239364734E-002,0.3371800237,Pass,Pass,8.6699230130E-002,0.3262607186,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.6250000000E-002,0.3636522861,Pass,Pass,2.4151226605E-002,7.7800910929E-002,Pass,Pass
Environment,CAIRO ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,7.70,0.00,DefaultMultipliers,100439,90,2.3,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,8.0972265929E-014,8.6527781311E-014,Pass,Pass,2.2594312447E-003,1.5052755869E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,9.8476782284E-014,9.5070643387E-014,Pass,Pass,4.9778041493E-003,3.4356180145E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,7.7863641460E-014,8.6341825651E-014,Pass,Pass,5.7051992211E-003,3.9461368627E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,1.0894988615E-013,9.3982912833E-014,Pass,Pass,4.9619253158E-003,3.4245179519E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,8.4821039081E-014,7.9676172074E-014,Pass,Pass,2.2642279730E-003,1.5530302706E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,5.7916634451E-014,4.5108388664E-014,Pass,Pass,1.8972319823E-003,1.3004157142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,8.8965871707E-014,6.5130224383E-014,Pass,Pass,2.2703135321E-003,1.5572249172E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,6.7767044387E-003,1.7285826057E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,7.4718009557E-014,6.7125477189E-014,Pass,Pass,2.2795163941E-003,1.5436338533E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,5.3956838997E-014,5.3217410899E-014,Pass,Pass,2.0095830175E-003,1.3581716232E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,7.5680202845E-014,7.0091328021E-014,Pass,Pass,2.2762703521E-003,1.5414785308E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,1.1002310174E-013,1.0653631729E-013,Pass,Pass,4.3665364302E-003,2.9823491030E-002,Pass,Pass
Environment,CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,14.70,0.00,DefaultMultipliers,100439,90,11.6,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.0425147195E-014,6.6128039300E-014,Pass,Pass,1.6978560126E-003,1.1428252571E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.9700984069E-014,4.6704716145E-014,Pass,Pass,4.5236928720E-003,3.1188131355E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.7443530586E-014,4.1342389261E-014,Pass,Pass,5.1449685875E-003,3.5531197215E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.5120055012E-014,4.2493156782E-014,Pass,Pass,4.4118533283E-003,3.0408737101E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.5392136150E-014,5.3476843601E-014,Pass,Pass,1.6274723145E-003,1.1158194815E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.6148270390E-014,4.1471036648E-014,Pass,Pass,1.2664594762E-003,8.6788678243E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6312285684E-014,3.4637357048E-014,Pass,Pass,1.6023053536E-003,1.0985512051E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6152263790E-003,6.8143888241E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.4030853865E-014,4.7661667413E-014,Pass,Pass,1.9311221159E-003,1.3137282837E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.5519144010E-014,4.3867720188E-014,Pass,Pass,1.6320755198E-003,1.1087732115E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.6267285471E-014,3.6157759344E-014,Pass,Pass,1.8783371321E-003,1.2778356906E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9388939039E-014,7.0379295947E-014,Pass,Pass,3.9826480626E-003,2.7278005387E-002,Pass,Pass
Environment,CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.20,0.00,DefaultMultipliers,100439,90,2.3,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3988810110E-014,1.5828629455E-014,Pass,Pass,4.2819759091E-004,2.7731459795E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,6.1062266354E-015,5.4919580910E-015,Pass,Pass,1.7108533641E-003,1.1730530617E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,6.4392935428E-015,4.4204911499E-015,Pass,Pass,1.6838717242E-003,1.1546325235E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,4.6259292693E-015,6.3866511640E-015,Pass,Pass,1.7201908231E-003,1.1794727305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8495724299E-015,2.3843243924E-015,Pass,Pass,3.5869757130E-004,2.4527423062E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,7.6235314358E-015,9.4967162024E-015,Pass,Pass,2.3819073012E-004,1.6275368397E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7541523789E-014,2.0548825614E-014,Pass,Pass,3.5774691317E-004,2.4462917723E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8330425422E-003,4.1989489462E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,5.6251299914E-015,4.0916233249E-015,Pass,Pass,7.2440312299E-004,4.8252589788E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,7.6235314358E-015,8.5187865967E-015,Pass,Pass,5.0500840277E-004,3.3506523945E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,5.8471745964E-015,7.4659689549E-015,Pass,Pass,7.2597674874E-004,4.8362326082E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,4.0708177570E-015,5.5224218843E-015,Pass,Pass,1.5994361205E-003,1.0794483220E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.10,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.1441,6.0255E-002,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3587590374,Pass,Pass,2.9260399901E-002,9.5449199441E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.8040185904E-002,0.3436511776,Pass,Pass,8.8339568370E-002,0.3000215943,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.8086907208E-002,0.3449034931,Pass,Pass,7.4973698957E-002,0.2618214818,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.8046994503E-002,0.3417932905,Pass,Pass,7.9006036330E-002,0.2640772862,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,4.4222137988E-002,0.2110167513,Pass,Pass,4.3376349858E-002,0.1576401955,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7169281174E-002,0.2819737614,Pass,Pass,3.4750467198E-002,0.1364716667,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,4.2007246543E-002,0.2035291179,Pass,Pass,0.2672372483,2.2909753273,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,0.1000451308,4.6908411958E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7902821921E-002,0.3413888835,Pass,Pass,7.7800624286E-002,0.2465902652,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7961777350E-002,0.3413032959,Pass,Pass,6.9269178082E-002,0.2201818597,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7917432490E-002,0.3394070790,Pass,Pass,6.7817072528E-002,0.2165529609,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3651480438,Pass,Pass,2.4391633151E-002,8.2001544656E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.1441,6.0255E-002,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.6250000010E-002,0.3610309305,Pass,Pass,2.8676662996E-002,6.0799677512E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.0889447965E-002,0.2989110274,Pass,Pass,9.2028635377E-002,0.2123725294,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.0359064958E-002,0.3366161837,Pass,Pass,8.0459685101E-002,0.2475719828,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.0125392652E-002,0.2849704203,Pass,Pass,0.1134704757,0.4081049067,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,1.5122506372E-002,4.2271403513E-002,Pass,Pass,4.7554844528E-002,0.1066723991,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,3.8016363068E-002,0.1598263839,Pass,Pass,4.7204930533E-002,0.1397205196,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,1.2957434599E-002,3.6117569857E-002,Pass,Pass,3.3949858512E-002,7.5380895313E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,0.1033916047,5.1593746090E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.1345672351E-002,0.3331772161,Pass,Pass,0.1559060938,0.8777714332,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.9705899009E-002,0.3383057614,Pass,Pass,7.3173588236E-002,0.2686978263,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.1424928674E-002,0.3304339399,Pass,Pass,5.2311067966E-002,0.1560073712,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.6250000008E-002,0.3636411342,Pass,Pass,2.4609180366E-002,5.6292877665E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.1441,6.0255E-002,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.6250000018E-002,0.3594948594,Pass,Pass,2.9935442083E-002,7.9774787593E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.9019295337E-002,0.3377275198,Pass,Pass,0.1774813983,0.9475655280,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8935504788E-002,0.3417368596,Pass,Pass,0.1034801530,0.4435258132,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.9075772649E-002,0.3353987606,Pass,Pass,0.1821516543,0.9994878321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,3.0066778621E-002,0.1262017412,Pass,Pass,4.5727613217E-002,0.1420127252,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,4.7921992558E-002,0.2224044414,Pass,Pass,3.6188077445E-002,0.1145786948,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,2.7946278982E-002,0.1191876896,Pass,Pass,0.5132808526,4.6815766826,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,0.1025197968,4.8329755168E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8719508221E-002,0.3374507521,Pass,Pass,0.1267445483,0.5272808432,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8708139404E-002,0.3398334436,Pass,Pass,8.6042635686E-002,0.3372715829,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8788505496E-002,0.3350454706,Pass,Pass,0.1189373109,0.5401898968,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.6250000008E-002,0.3634521208,Pass,Pass,2.4723366573E-002,6.9936645024E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.1441,6.0255E-002,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.6250000017E-002,0.3595780681,Pass,Pass,2.9978506873E-002,7.8627412853E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.9105755305E-002,0.3369264319,Pass,Pass,0.2227133797,1.3385930123,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.9008018034E-002,0.3412513386,Pass,Pass,0.1118731821,0.5166342032,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.9164785290E-002,0.3344597134,Pass,Pass,0.2305110775,1.4396812741,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,2.8960519182E-002,0.1196418042,Pass,Pass,4.5752391001E-002,0.1397821731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,4.7148729441E-002,0.2177187293,Pass,Pass,3.6356505661E-002,0.1125213722,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,2.6840686198E-002,0.1126102899,Pass,Pass,0.5337726875,4.8822293729,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,0.1018642161,4.8502460998E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8803883646E-002,0.3370364198,Pass,Pass,0.1341843680,0.6182708908,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8777574965E-002,0.3396553197,Pass,Pass,9.0335682581E-002,0.3727824872,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8875190269E-002,0.3346292382,Pass,Pass,0.1322658801,0.6342928441,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.6250000014E-002,0.3634513595,Pass,Pass,2.4736351299E-002,6.9180276129E-002,Pass,Pass
Environment,PIACENZA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-6.10,0.00,DefaultMultipliers,99726,250,2.0,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,1.0280665208E-013,6.2620909096E-014,Pass,Pass,2.6351645156E-003,1.7420291247E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,7.7974663763E-014,6.6364958163E-014,Pass,Pass,5.3272429075E-003,3.6801821225E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,6.8907842395E-014,7.6384168868E-014,Pass,Pass,6.2256327680E-003,4.3129851196E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,6.3134682667E-014,5.9977760265E-014,Pass,Pass,5.3312419943E-003,3.6829944384E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,5.9248902081E-014,2.9766103269E-014,Pass,Pass,2.7508779557E-003,1.8878528872E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,5.1921430118E-014,3.5134051874E-014,Pass,Pass,2.4468063557E-003,1.6779475485E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,4.1744385726E-014,6.0550495736E-014,Pass,Pass,2.7345263477E-003,1.8765933275E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,1.4792866094E-002,3.7153178357E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,7.5199106201E-014,4.8062043578E-014,Pass,Pass,2.4860790720E-003,1.6772175065E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,4.6814404205E-014,2.6212525229E-014,Pass,Pass,2.2650600058E-003,1.5244487214E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,8.2637600466E-014,5.3657652942E-014,Pass,Pass,2.4815751485E-003,1.6742208029E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,7.7641596855E-014,7.4638664474E-014,Pass,Pass,4.6462315125E-003,3.1659909591E-002,Pass,Pass
Environment,PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.80,0.00,DefaultMultipliers,99726,250,8.9,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.7004477696E-014,7.4290864021E-014,Pass,Pass,2.1090261368E-003,1.4080147000E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.1498362786E-014,7.6314892701E-014,Pass,Pass,4.5548147061E-003,3.1403062179E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.1062266354E-014,6.3933039006E-014,Pass,Pass,5.5465878279E-003,3.8347031248E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.4673009345E-014,8.2276307222E-014,Pass,Pass,4.7345574394E-003,3.2657341822E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.2016466864E-014,6.8707129582E-014,Pass,Pass,2.1087055253E-003,1.4462475361E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8746783559E-014,4.8650449253E-014,Pass,Pass,1.8638527839E-003,1.2776649983E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.6621374256E-014,6.2243951958E-014,Pass,Pass,2.1767229963E-003,1.4930195467E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9424566021E-003,1.8226529699E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.8492767841E-014,6.6324745792E-014,Pass,Pass,2.0070883603E-003,1.3600242274E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.4778995327E-014,4.9253155048E-014,Pass,Pass,1.8738783200E-003,1.2675429635E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.3023660365E-014,5.7565667529E-014,Pass,Pass,2.0960440525E-003,1.4204333782E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.1113332476E-013,8.5347897071E-014,Pass,Pass,4.0563229902E-003,2.7705616287E-002,Pass,Pass
Environment,PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,3.50,0.00,DefaultMultipliers,99726,250,2.0,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.2537527400E-014,3.3722830198E-014,Pass,Pass,2.3750178645E-003,1.5778482212E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,5.5289106626E-014,4.3015757883E-014,Pass,Pass,4.9990654014E-003,3.4504076907E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,3.5564144222E-014,3.9562989564E-014,Pass,Pass,5.7572332605E-003,3.9826737919E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,6.6798418648E-014,4.8902590257E-014,Pass,Pass,5.0022112206E-003,3.4526152517E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,4.8590761044E-014,2.7540667944E-014,Pass,Pass,2.4296716902E-003,1.6667811086E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1427304375E-014,1.9982061178E-014,Pass,Pass,2.0733015740E-003,1.4212845262E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,6.7205500424E-014,4.5261287207E-014,Pass,Pass,2.4177702290E-003,1.6585987977E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,9.0121273063E-003,2.2905117910E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,4.0079051189E-014,3.3005133627E-014,Pass,Pass,2.3191838756E-003,1.5683519332E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1760371283E-014,2.3201978998E-014,Pass,Pass,2.0626627951E-003,1.3919187792E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,5.7916634451E-014,3.3165743700E-014,Pass,Pass,2.3154992386E-003,1.5659012153E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,9.5479180118E-014,7.1995887334E-014,Pass,Pass,4.3813811795E-003,2.9893080381E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,4.2051356314E-003,1.2152064259E-002,Pass,Pass,0.3678779418,2.5237936298,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,RunPeriod: RUN PERIOD 1,3.6378307774E-014,3.9973768053E-014,Pass,Pass,6.8548153775E-002,5.0875485717E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,RunPeriod: RUN PERIOD 1,2.7607545879E-014,2.7296037199E-014,Pass,Pass,5.2019340555E-002,3.5506376726E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,RunPeriod: RUN PERIOD 1,2.9902006797E-014,3.3191686907E-014,Pass,Pass,6.6778644403E-002,5.8226457764E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,6.8212757371E-002,4.1303303231E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,4.6693703290E-002,2.8967312582E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,6.4652133305E-002,4.6625149477E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,6.7999394891E-002,3.5773532569E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,2.1390296941E-014,2.1161393204E-014,Pass,Pass,0.2641654318,1.3004272398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUN PERIOD 1,1.4469906754E-014,1.4713096565E-014,Pass,Pass,0.1266761949,0.3157303623,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,RunPeriod: RUN PERIOD 1,4.6252122869E-005,2.7823054629E-004,Pass,Pass,0.1022601259,0.1608091145,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,RunPeriod: RUN PERIOD 1,7.0573176932E-014,5.1554198337E-014,Pass,Pass,1.8232453022E-002,8.7113920087E-003,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
