Program Version,EnergyPlus, Version 8.5.0-c87e61b44b, YMD=2018.01.09 13:45
! <Version>, Version ID
 Version, 8.5
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, No, Yes, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {C}
 Site:GroundTemperature:FCfactorMethod,   5.78,   2.14,   1.16,   2.01,   6.92,  12.41,  17.58,  21.32,  22.41,  20.66,  16.42,  11.08
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,New York City/Central NY USA TMY--94728 WMO#=.94728,40.78,-73.96,-5.00,40.00,100845,1.1986
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,42
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,12,114,24
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,1.13E-017,0.00,0.00,15.00,5.00,2.00,1,1,1,1.13E-017,30.00,-1.16E-014,10.00,0.00,4.00,4.00,1200.00,TARP,DOE-2,300.00,200.00,100.00,100.00,8,3,6,Yes
 Zone Information, THERMAL ZONE 10,0.0,1.72E-014,30.00,8.00,3.50,20.00,10.00,1,1,1,1.66E-014,7.00,10.00,30.00,8.00,12.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 11,0.0,7.00,10.00,8.00,15.00,25.87,10.00,1,1,1,2.04E-014,30.00,10.00,35.00,8.00,12.00,4.00,1880.00,TARP,DOE-2,470.00,160.00,80.00,80.00,10,3,4,Yes
 Zone Information, THERMAL ZONE 12,0.0,30.00,10.00,8.00,26.50,20.00,10.00,1,1,1,23.00,30.00,10.00,30.00,8.00,12.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 2,0.0,1.72E-014,30.00,0.00,3.50,20.00,2.00,1,1,1,1.66E-014,7.00,10.00,30.00,0.00,4.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 3,0.0,7.00,10.00,0.00,15.00,25.87,2.00,1,1,1,2.04E-014,30.00,10.00,35.00,0.00,4.00,4.00,1880.00,TARP,DOE-2,470.00,160.00,80.00,80.00,10,3,4,Yes
 Zone Information, THERMAL ZONE 4,0.0,30.00,10.00,0.00,26.50,20.00,2.00,1,1,1,23.00,30.00,10.00,30.00,0.00,4.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 5,0.0,1.13E-017,0.00,4.00,15.00,5.00,6.00,1,1,1,1.13E-017,30.00,-1.16E-014,10.00,4.00,8.00,4.00,1200.00,TARP,DOE-2,300.00,200.00,100.00,100.00,8,3,6,Yes
 Zone Information, THERMAL ZONE 6,0.0,1.72E-014,30.00,4.00,3.50,20.00,6.00,1,1,1,1.66E-014,7.00,10.00,30.00,4.00,8.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 7,0.0,7.00,10.00,4.00,15.00,25.87,6.00,1,1,1,2.04E-014,30.00,10.00,35.00,4.00,8.00,4.00,1880.00,TARP,DOE-2,470.00,160.00,80.00,80.00,10,3,4,Yes
 Zone Information, THERMAL ZONE 8,0.0,30.00,10.00,4.00,26.50,20.00,6.00,1,1,1,23.00,30.00,10.00,30.00,4.00,8.00,4.00,560.00,TARP,DOE-2,140.00,80.00,40.00,40.00,6,1,2,Yes
 Zone Information, THERMAL ZONE 9,0.0,1.13E-017,0.00,8.00,15.00,5.00,10.00,1,1,1,1.13E-017,30.00,-1.16E-014,10.00,8.00,12.00,4.00,1200.00,TARP,DOE-2,300.00,200.00,100.00,100.00,8,3,6,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 1,300.00,161.5,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
 Zone Internal Gains, THERMAL ZONE 10,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 11,470.00,26.6,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains, THERMAL ZONE 12,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 2,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 3,470.00,26.6,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains, THERMAL ZONE 4,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 5,300.00,161.5,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
 Zone Internal Gains, THERMAL ZONE 6,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 7,470.00,26.6,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains, THERMAL ZONE 8,140.00,7.2,19.559,5.113E-002,10.656,6.889,0.000,0.000,0.000,0.000,17.545,No
 Zone Internal Gains, THERMAL ZONE 9,300.00,161.5,1.858,0.538,11.625,48.007,0.000,0.000,0.000,0.000,59.632,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 1,300.00,161.5,161.5,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,161
 People Internal Gains, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 5,300.00,161.5,161.5,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,161
 People Internal Gains, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE,OFFICE MISC OCC,THERMAL ZONE 9,300.00,161.5,161.5,0.538,1.858,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,161
 People Internal Gains, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 10,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 12,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 2,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 4,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 6,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE,OFFICE WORK OCC,THERMAL ZONE 8,140.00,7.2,7.2,5.113E-002,19.559,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,7
 People Internal Gains, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 PEOPLE,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 11,470.00,26.6,26.6,5.651E-002,17.696,0.300,0.700,AutoCalculate,MEDIUM OFFICE ACTIVITY,No,3.8200E-008,0,27
 People Internal Gains, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 PEOPLE,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 3,470.00,26.6,26.6,5.651E-002,17.696,0.300,0.700,AutoCalculate,MEDIUM OFFICE ACTIVITY,No,3.8200E-008,0,27
 People Internal Gains, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 PEOPLE,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 7,470.00,26.6,26.6,5.651E-002,17.696,0.300,0.700,AutoCalculate,MEDIUM OFFICE ACTIVITY,No,3.8200E-008,0,27
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 1,300.00,161.5,3487.507,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,3487.507
 Lights Internal Gains, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 5,300.00,161.5,3487.507,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,3487.507
 Lights Internal Gains, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 9,300.00,161.5,3487.507,11.625,21.600,0.000,0.000,0.000,1.000,1.000,General,0.000,3487.507
 Lights Internal Gains, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 10,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 12,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 2,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 4,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 6,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 8,140.00,7.2,1491.878,10.656,208.421,0.000,0.000,0.000,1.000,1.000,General,0.000,1491.878
 Lights Internal Gains, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 11,470.00,26.6,5008.448,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,5008.448
 Lights Internal Gains, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 3,470.00,26.6,5008.448,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,5008.448
 Lights Internal Gains, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE 7,470.00,26.6,5008.448,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,5008.448
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 1,300.00,161.5,14402.112,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,14402.112
 ElectricEquipment Internal Gains, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 5,300.00,161.5,14402.112,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,14402.112
 ElectricEquipment Internal Gains, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 9,300.00,161.5,14402.112,48.007,89.200,0.000,0.000,0.000,1.000,General,0.000,14402.112
 ElectricEquipment Internal Gains, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 10,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 12,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 2,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 4,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 6,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE 8,140.00,7.2,964.446,6.889,134.737,0.000,0.000,0.000,1.000,General,0.000,964.446
 ElectricEquipment Internal Gains, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 ELECTRIC EQUIPMENT,MEDIUM OFFICE BLDG EQUIP,THERMAL ZONE 11,470.00,26.6,3591.917,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,3591.917
 ElectricEquipment Internal Gains, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 ELECTRIC EQUIPMENT,MEDIUM OFFICE BLDG EQUIP,THERMAL ZONE 3,470.00,26.6,3591.917,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,3591.917
 ElectricEquipment Internal Gains, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 ELECTRIC EQUIPMENT,MEDIUM OFFICE BLDG EQUIP,THERMAL ZONE 7,470.00,26.6,3591.917,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,3591.917
! <Shadowing/Sun Position Calculations> [Annual Simulations], Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 1,300.00,161.5,6.045E-002,2.015E-004,3.023E-004,0.181,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 5,300.00,161.5,6.045E-002,2.015E-004,3.023E-004,0.181,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 9,300.00,161.5,0.151,5.038E-004,3.023E-004,0.453,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 10 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 10,140.00,7.2,6.650E-002,4.750E-004,3.023E-004,0.427,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 12 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 12,140.00,7.2,6.650E-002,4.750E-004,3.023E-004,0.427,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 2,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 4,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 6 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 6,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 8 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 8,140.00,7.2,2.418E-002,1.727E-004,3.023E-004,0.155,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 11 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 11,470.00,26.6,0.190,4.052E-004,3.023E-004,0.365,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 3,470.00,26.6,4.836E-002,1.029E-004,3.023E-004,9.261E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 7 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE 7,470.00,26.6,4.836E-002,1.029E-004,3.023E-004,9.261E-002,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats, THERMAL ZONE 1 VENTILATION PER PERSON,OFFICE MISC OCC,THERMAL ZONE 1,300.00,161.5,1.143,3.810E-003,7.079E-003,3.429,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 10 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 10,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 11 VENTILATION PER PERSON,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 11,470.00,26.6,0.251,5.334E-004,9.439E-003,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 12 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 12,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 2 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 2,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 3 VENTILATION PER PERSON,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 3,470.00,26.6,0.251,5.334E-004,9.439E-003,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 4 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 4,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 6 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 6,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 7 VENTILATION PER PERSON,MEDIUM OFFICE BLDG OCC,THERMAL ZONE 7,470.00,26.6,0.251,5.334E-004,9.439E-003,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 8 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE 8,140.00,7.2,6.756E-002,4.826E-004,9.439E-003,0.434,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats, THERMAL ZONE 9 VENTILATION PER PERSON,OFFICE MISC OCC,THERMAL ZONE 9,300.00,161.5,1.143,3.810E-003,7.079E-003,3.429,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 10,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 11,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 12,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 8,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 10,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 11,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 12,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 7,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 8,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 9,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 10,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 11,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 12,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 7,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 8,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 9,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 49882.51269, 57364.88959, 4.08225, 4.69458, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 37.92750, 8.84883E-003, 300.00000, 161.45866, 1.14300, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 14066.25748, 17582.82185, 0.60562, 1.14300, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 300.00000, 161.45866, 1.14300, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Cooling, 9541.31815, 10972.51587, 0.78005, 0.89705, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 35.91500, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Heating, 7940.24815, 9925.31018, 0.34181, 0.42727, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Cooling, 23688.77590, 27242.09229, 1.93666, 2.22716, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 37.41000, 8.84883E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Heating, 19925.82787, 24907.28483, 0.85780, 1.07225, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Cooling, 8293.08060, 9537.04269, 0.67800, 0.77970, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 37.92750, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Heating, 7935.11704, 9918.89630, 0.34159, 0.42699, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 5664.91256, 6514.64945, 0.46314, 0.53261, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 36.20250, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 5220.65378, 6525.81723, 0.22478, 0.28098, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 14526.07006, 16704.98057, 1.18760, 1.36574, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 37.92750, 8.84883E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 11651.85713, 14564.82141, 0.50171, 0.62713, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 4922.01153, 5660.31326, 0.40240, 0.46276, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 38.10000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 5249.62466, 6562.03082, 0.22603, 0.28254, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 8956.92455, 10300.46323, 0.73227, 0.84211, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 35.91500, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Heating, 5836.67062, 7295.83828, 0.25130, 0.31413, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Cooling, 21671.56624, 24922.30117, 1.77175, 2.03751, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 37.75500, 8.84883E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Heating, 12767.73608, 15959.67010, 0.54975, 0.68719, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 470.00000, 26.55995, 0.25070, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Cooling, 7894.92482, 9079.16355, 0.64545, 0.74226, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 38.10000, 8.84883E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Heating, 5846.41121, 7308.01402, 0.25172, 0.31466, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 140.00000, 7.15800, 6.75640E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Cooling, 59198.12499, 68077.84374, 4.84409, 5.57070, CAIRO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 37.75500, 8.84883E-003, 300.00000, 161.45866, 1.14300, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Heating, 20536.17220, 25670.21525, 0.88402, 1.14300, PIACENZA ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -6.10000, 2.28840E-003, 300.00000, 161.45866, 1.14300, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 10 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 10 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 11 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 11 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 12 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 12 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 6 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 6 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 7 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 7 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 8 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 8 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 9 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 9 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CAIRO ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,38.10,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3603770336,Pass,Pass,2.8819759920E-002,0.1216792704,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6828764981E-002,0.3528063695,Pass,Pass,4.0732349405E-002,0.1287155998,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7053282606E-002,0.3489299255,Pass,Pass,3.6597731314E-002,0.1260892862,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6250000001E-002,0.3474211746,Pass,Pass,3.5517053644E-002,0.1260776753,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.8352884647E-002,0.3235050621,Pass,Pass,0.1258963180,0.6447857640,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.8489138209E-002,0.3179338334,Pass,Pass,0.1197831778,0.5742407639,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7636798635E-002,0.3186071734,Pass,Pass,8.3139650411E-002,0.2543252239,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,0.1001275074,4.9569819111E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7069025115E-002,0.3506632922,Pass,Pass,4.0895529992E-002,0.1361851558,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.7509023439E-002,0.3452987414,Pass,Pass,3.9519858532E-002,0.1380328628,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6250000007E-002,0.3436418015,Pass,Pass,3.6972929805E-002,0.1329127300,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3673245033,Pass,Pass,2.4093431888E-002,9.9063218138E-002,Pass,Pass
Environment,CAIRO ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.30,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.6250000000E-002,0.3603239628,Pass,Pass,2.7935813377E-002,5.7331995948E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.0220051828E-002,0.3074439468,Pass,Pass,0.1458893332,0.4595413104,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.9809691874E-002,0.3324054643,Pass,Pass,0.1053326746,0.3545815898,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,6.7799383038E-002,0.3212253925,Pass,Pass,9.1856322121E-002,0.2461633959,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,1.8590919148E-002,5.3085573370E-002,Pass,Pass,5.0942956415E-002,0.1130853712,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,3.8155233331E-002,0.1723298278,Pass,Pass,5.6558528394E-002,0.2111218994,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,3.5038652082E-002,0.1286795461,Pass,Pass,4.2786150071E-002,0.1520762197,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,0.1057645901,5.5889524726E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.9883788245E-002,0.3352534721,Pass,Pass,0.1081574444,0.3510478884,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.9570937681E-002,0.3348125488,Pass,Pass,8.0919382677E-002,0.2572817333,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.9004196208E-002,0.3255376850,Pass,Pass,6.6084885627E-002,0.1611575325,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS DP=>MDB,5.6250000000E-002,0.3633242301,Pass,Pass,2.3654918182E-002,5.6167042281E-002,Pass,Pass
Environment,CAIRO ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.00,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.6250000000E-002,0.3584901520,Pass,Pass,2.9009489079E-002,8.9168891868E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8253117309E-002,0.3451580442,Pass,Pass,9.2813946365E-002,0.3249734534,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8223662997E-002,0.3419016543,Pass,Pass,7.0190857122E-002,0.2211980502,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8696697363E-002,0.3429690758,Pass,Pass,6.1273515641E-002,0.1622723913,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,4.6119079149E-002,0.2087627254,Pass,Pass,4.2416186416E-002,0.1554432426,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.9923887373E-002,0.2891471312,Pass,Pass,3.3695119134E-002,0.1397248770,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,6.0868446410E-002,0.2822771280,Pass,Pass,0.8980609244,8.4137901220,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,0.1041264733,5.5262424062E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8006427425E-002,0.3431395526,Pass,Pass,8.1881880421E-002,0.2736981201,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.8014261033E-002,0.3383872925,Pass,Pass,6.0780853266E-002,0.1918770032,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.7932951066E-002,0.3385020610,Pass,Pass,5.5449439621E-002,0.1472993185,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS ENTH=>MDB,5.6250000000E-002,0.3647078750,Pass,Pass,2.4129304992E-002,7.7926132628E-002,Pass,Pass
Environment,CAIRO ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.80,11.50,DefaultMultipliers,100439,350,5.4,0.00,No,No
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.6250000001E-002,0.3584251914,Pass,Pass,2.9030668191E-002,8.8231516948E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8315716917E-002,0.3443960782,Pass,Pass,9.2470969032E-002,0.3104425051,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8275200831E-002,0.3413777572,Pass,Pass,6.9998850992E-002,0.2187208434,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8539892030E-002,0.3413219236,Pass,Pass,6.2315239151E-002,0.1652336650,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,4.4887840677E-002,0.2015372943,Pass,Pass,4.2564706132E-002,0.1549588462,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8975104008E-002,0.2838198596,Pass,Pass,3.3689441005E-002,0.1391823958,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.9685332699E-002,0.2754023794,Pass,Pass,0.7339573606,6.8148556777,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,0.1034196320,5.5305815022E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8037912134E-002,0.3425782786,Pass,Pass,8.2629253247E-002,0.2685962468,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.8041989391E-002,0.3379529065,Pass,Pass,6.1993541183E-002,0.1963342132,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.7935340106E-002,0.3376997617,Pass,Pass,5.6655928039E-002,0.1571016174,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN CLG .4% CONDNS WB=>MDB,5.6250000000E-002,0.3645246156,Pass,Pass,2.4082402337E-002,7.7024833516E-002,Pass,Pass
Environment,CAIRO ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,7.70,0.00,DefaultMultipliers,100439,90,2.3,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,8.0972265929E-014,8.6527781311E-014,Pass,Pass,2.2594312447E-003,1.5052755869E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,9.8476782284E-014,9.5070643387E-014,Pass,Pass,4.9778041493E-003,3.4356180145E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,7.7863641460E-014,8.6341825651E-014,Pass,Pass,5.7051992211E-003,3.9461368627E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,1.0894988615E-013,9.3982912833E-014,Pass,Pass,4.9619253158E-003,3.4245179519E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,8.4821039081E-014,7.9676172074E-014,Pass,Pass,2.2642279730E-003,1.5530302706E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,5.7916634451E-014,4.5108388664E-014,Pass,Pass,1.8972319823E-003,1.3004157142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,8.8965871707E-014,6.5130224383E-014,Pass,Pass,2.2703135321E-003,1.5572249172E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,6.7767044387E-003,1.7285826057E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,7.4718009557E-014,6.7125477189E-014,Pass,Pass,2.2795163941E-003,1.5436338533E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,5.3956838997E-014,5.3217410899E-014,Pass,Pass,2.0095830175E-003,1.3581716232E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,7.5680202845E-014,7.0091328021E-014,Pass,Pass,2.2762703521E-003,1.5414785308E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN HTG 99.6% CONDNS DB,1.1002310174E-013,1.0653631729E-013,Pass,Pass,4.3665364302E-003,2.9823491030E-002,Pass,Pass
Environment,CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,14.70,0.00,DefaultMultipliers,100439,90,11.6,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.0425147195E-014,6.6128039300E-014,Pass,Pass,1.6978560126E-003,1.1428252571E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.9700984069E-014,4.6704716145E-014,Pass,Pass,4.5236928720E-003,3.1188131355E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.7443530586E-014,4.1342389261E-014,Pass,Pass,5.1449685875E-003,3.5531197215E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.5120055012E-014,4.2493156782E-014,Pass,Pass,4.4118533283E-003,3.0408737101E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.5392136150E-014,5.3476843601E-014,Pass,Pass,1.6274723145E-003,1.1158194815E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.6148270390E-014,4.1471036648E-014,Pass,Pass,1.2664594762E-003,8.6788678243E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6312285684E-014,3.4637357048E-014,Pass,Pass,1.6023053536E-003,1.0985512051E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6152263790E-003,6.8143888241E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.4030853865E-014,4.7661667413E-014,Pass,Pass,1.9311221159E-003,1.3137282837E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.5519144010E-014,4.3867720188E-014,Pass,Pass,1.6320755198E-003,1.1087732115E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.6267285471E-014,3.6157759344E-014,Pass,Pass,1.8783371321E-003,1.2778356906E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9388939039E-014,7.0379295947E-014,Pass,Pass,3.9826480626E-003,2.7278005387E-002,Pass,Pass
Environment,CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.20,0.00,DefaultMultipliers,100439,90,2.3,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3988810110E-014,1.5828629455E-014,Pass,Pass,4.2819759091E-004,2.7731459795E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,6.1062266354E-015,5.4919580910E-015,Pass,Pass,1.7108533641E-003,1.1730530617E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,6.4392935428E-015,4.4204911499E-015,Pass,Pass,1.6838717242E-003,1.1546325235E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,4.6259292693E-015,6.3866511640E-015,Pass,Pass,1.7201908231E-003,1.1794727305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8495724299E-015,2.3843243924E-015,Pass,Pass,3.5869757130E-004,2.4527423062E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,7.6235314358E-015,9.4967162024E-015,Pass,Pass,2.3819073012E-004,1.6275368397E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7541523789E-014,2.0548825614E-014,Pass,Pass,3.5774691317E-004,2.4462917723E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8330425422E-003,4.1989489462E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,5.6251299914E-015,4.0916233249E-015,Pass,Pass,7.2440312299E-004,4.8252589788E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,7.6235314358E-015,8.5187865967E-015,Pass,Pass,5.0500840277E-004,3.3506523945E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,5.8471745964E-015,7.4659689549E-015,Pass,Pass,7.2597674874E-004,4.8362326082E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CAIRO ANN HUM_N 99.6% CONDNS DP=>MCDB,4.0708177570E-015,5.5224218843E-015,Pass,Pass,1.5994361205E-003,1.0794483220E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.10,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3589561733,Pass,Pass,2.8717787298E-002,9.3366663381E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.8046641878E-002,0.3462885876,Pass,Pass,8.0988447286E-002,0.2830489436,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.8017406961E-002,0.3431823622,Pass,Pass,6.9866503268E-002,0.2429056207,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7945985252E-002,0.3431275971,Pass,Pass,6.8945142502E-002,0.2453333670,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,4.7206762042E-002,0.2235346657,Pass,Pass,4.2747750496E-002,0.1586024129,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.5799801848E-002,0.2794798913,Pass,Pass,3.4117558689E-002,0.1429979844,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.2516591380E-002,0.2507712888,Pass,Pass,0.1084763682,0.7619961125,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,0.1035429944,5.4707782066E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7884495662E-002,0.3433773031,Pass,Pass,7.4836715763E-002,0.2585113220,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7918081607E-002,0.3385934755,Pass,Pass,6.1150065770E-002,0.1936228280,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.7715570250E-002,0.3393252554,Pass,Pass,5.8002859280E-002,0.1718531395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,5.6250000000E-002,0.3659063524,Pass,Pass,2.4135648589E-002,8.0770012401E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.6250000000E-002,0.3606509679,Pass,Pass,2.7363479739E-002,5.5762076036E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.0036683516E-002,0.3213559167,Pass,Pass,0.8218088415,4.9611866321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.9873189870E-002,0.3340361688,Pass,Pass,9.7524453283E-002,0.3142472237,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,6.5124460360E-002,0.3247912041,Pass,Pass,0.1115598379,0.3028121611,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,1.8130846466E-002,5.2512448986E-002,Pass,Pass,5.8691011707E-002,0.1532570077,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,3.3715713281E-002,0.1536769229,Pass,Pass,6.4750798853E-002,0.2534117772,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,2.4338689438E-002,7.9354024072E-002,Pass,Pass,3.5228748685E-002,0.1127688809,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,0.1068698127,5.7145897704E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.9735950112E-002,0.3348624952,Pass,Pass,0.1033333837,0.3298585299,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.9621039201E-002,0.3351783194,Pass,Pass,8.0922853886E-002,0.2648682643,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.9025822058E-002,0.3270516265,Pass,Pass,7.3810220856E-002,0.2249622822,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,5.6250000000E-002,0.3640558227,Pass,Pass,2.3238552279E-002,5.4688509941E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.6250000000E-002,0.3593862863,Pass,Pass,2.7978400127E-002,7.4174752731E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8873319036E-002,0.3411302098,Pass,Pass,8.2917255087E-002,0.2334599371,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8830563520E-002,0.3394849196,Pass,Pass,6.7270261770E-002,0.2013921103,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8358286468E-002,0.3347488075,Pass,Pass,7.6929583404E-002,0.2416557398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,3.2997728076E-002,0.1387904611,Pass,Pass,5.4314153045E-002,0.1877939894,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,4.4917524615E-002,0.2188683797,Pass,Pass,5.7182681985E-002,0.2506410595,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,3.8755228437E-002,0.1681343722,Pass,Pass,3.8819627314E-002,0.1616578240,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,0.1059591122,5.4323374323E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8559129594E-002,0.3393680707,Pass,Pass,7.0190132661E-002,0.2021196282,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8619318038E-002,0.3367435171,Pass,Pass,6.2530845642E-002,0.1881092322,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.8026988573E-002,0.3328446957,Pass,Pass,6.5969857392E-002,0.2231348681,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,5.6250000000E-002,0.3640395498,Pass,Pass,2.3302323798E-002,6.6216730353E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design_Day_Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.6250000000E-002,0.3594643750,Pass,Pass,2.7989548404E-002,7.2873514466E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8953024762E-002,0.3404074024,Pass,Pass,8.8619640026E-002,0.2522814386,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8902433585E-002,0.3390369613,Pass,Pass,7.2455625159E-002,0.2171660890,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8420587151E-002,0.3338366130,Pass,Pass,8.1131622595E-002,0.2429238363,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,3.1899861150E-002,0.1322697615,Pass,Pass,5.3980547601E-002,0.1828159433,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,4.4063199402E-002,0.2140792997,Pass,Pass,5.6767126523E-002,0.2459274359,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,3.7675362154E-002,0.1616514779,Pass,Pass,3.8402938988E-002,0.1581160382,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,0.1053172259,5.4474402796E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8638471431E-002,0.3390351226,Pass,Pass,7.4768752160E-002,0.2149773404,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8689297661E-002,0.3365390539,Pass,Pass,6.4240513973E-002,0.1955221231,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.8056651386E-002,0.3321598381,Pass,Pass,6.8300414516E-002,0.2235054715,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,5.6250000000E-002,0.3640317150,Pass,Pass,2.3253100269E-002,6.5437037574E-002,Pass,Pass
Environment,PIACENZA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-6.10,0.00,DefaultMultipliers,99726,250,2.0,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,1.0280665208E-013,6.2620909096E-014,Pass,Pass,2.6351645156E-003,1.7420291247E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,7.7974663763E-014,6.6364958163E-014,Pass,Pass,5.3272429075E-003,3.6801821225E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,6.8907842395E-014,7.6384168868E-014,Pass,Pass,6.2256327680E-003,4.3129851196E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,6.3134682667E-014,5.9977760265E-014,Pass,Pass,5.3312419943E-003,3.6829944384E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,5.9248902081E-014,2.9766103269E-014,Pass,Pass,2.7508779557E-003,1.8878528872E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,5.1921430118E-014,3.5134051874E-014,Pass,Pass,2.4468063557E-003,1.6779475485E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,4.1744385726E-014,6.0550495736E-014,Pass,Pass,2.7345263477E-003,1.8765933275E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,1.4792866094E-002,3.7153178357E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,7.5199106201E-014,4.8062043578E-014,Pass,Pass,2.4860790720E-003,1.6772175065E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,4.6814404205E-014,2.6212525229E-014,Pass,Pass,2.2650600058E-003,1.5244487214E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,8.2637600466E-014,5.3657652942E-014,Pass,Pass,2.4815751485E-003,1.6742208029E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,7.7641596855E-014,7.4638664474E-014,Pass,Pass,4.6462315125E-003,3.1659909591E-002,Pass,Pass
Environment,PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.80,0.00,DefaultMultipliers,99726,250,8.9,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.7004477696E-014,7.4290864021E-014,Pass,Pass,2.1090261368E-003,1.4080147000E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.1498362786E-014,7.6314892701E-014,Pass,Pass,4.5548147061E-003,3.1403062179E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.1062266354E-014,6.3933039006E-014,Pass,Pass,5.5465878279E-003,3.8347031248E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.4673009345E-014,8.2276307222E-014,Pass,Pass,4.7345574394E-003,3.2657341822E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.2016466864E-014,6.8707129582E-014,Pass,Pass,2.1087055253E-003,1.4462475361E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8746783559E-014,4.8650449253E-014,Pass,Pass,1.8638527839E-003,1.2776649983E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.6621374256E-014,6.2243951958E-014,Pass,Pass,2.1767229963E-003,1.4930195467E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9424566021E-003,1.8226529699E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.8492767841E-014,6.6324745792E-014,Pass,Pass,2.0070883603E-003,1.3600242274E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.4778995327E-014,4.9253155048E-014,Pass,Pass,1.8738783200E-003,1.2675429635E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.3023660365E-014,5.7565667529E-014,Pass,Pass,2.0960440525E-003,1.4204333782E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.1113332476E-013,8.5347897071E-014,Pass,Pass,4.0563229902E-003,2.7705616287E-002,Pass,Pass
Environment,PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,3.50,0.00,DefaultMultipliers,99726,250,2.0,0.00,No,No
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.2537527400E-014,3.3722830198E-014,Pass,Pass,2.3750178645E-003,1.5778482212E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,5.5289106626E-014,4.3015757883E-014,Pass,Pass,4.9990654014E-003,3.4504076907E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,3.5564144222E-014,3.9562989564E-014,Pass,Pass,5.7572332605E-003,3.9826737919E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,6.6798418648E-014,4.8902590257E-014,Pass,Pass,5.0022112206E-003,3.4526152517E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,4.8590761044E-014,2.7540667944E-014,Pass,Pass,2.4296716902E-003,1.6667811086E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1427304375E-014,1.9982061178E-014,Pass,Pass,2.0733015740E-003,1.4212845262E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,6.7205500424E-014,4.5261287207E-014,Pass,Pass,2.4177702290E-003,1.6585987977E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,9.0121273063E-003,2.2905117910E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,4.0079051189E-014,3.3005133627E-014,Pass,Pass,2.3191838756E-003,1.5683519332E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1760371283E-014,2.3201978998E-014,Pass,Pass,2.0626627951E-003,1.3919187792E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,5.7916634451E-014,3.3165743700E-014,Pass,Pass,2.3154992386E-003,1.5659012153E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,9.5479180118E-014,7.1995887334E-014,Pass,Pass,4.3813811795E-003,2.9893080381E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,9.8048154722E-002,8.6958988951E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,RunPeriod: RUN PERIOD 1,4.8942331669E-014,4.4230088705E-014,Pass,Pass,2.7439988344E-002,3.9791786842E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,RunPeriod: RUN PERIOD 1,4.0504636682E-014,3.0486888449E-014,Pass,Pass,2.6311266690E-002,3.8080228918E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,RunPeriod: RUN PERIOD 1,5.8878827739E-014,3.9420665587E-014,Pass,Pass,2.7698034105E-002,4.1086411154E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,1.5617137213E-014,1.4934689242E-014,Pass,Pass,0.1234404827,0.2682125335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,2.5935855158E-002,3.9637568690E-002,Pass,Pass,0.1567848069,0.4741860782,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,1.7615538657E-014,1.7356762791E-014,Pass,Pass,0.1257657518,0.2843932721,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,7.8687285675E-002,6.6576077280E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,3.0512629460E-014,2.2354933260E-014,Pass,Pass,3.5963028253E-002,5.9044790165E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUN PERIOD 1,1.9687954970E-014,1.4223955476E-014,Pass,Pass,4.1080787294E-002,6.9624613083E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,RunPeriod: RUN PERIOD 1,2.9365399001E-014,2.0102012765E-014,Pass,Pass,3.6344915143E-002,6.1530727184E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,RunPeriod: RUN PERIOD 1,2.3888298747E-014,2.0480923482E-014,Pass,Pass,9.5385713619E-002,0.1509974969,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
