  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {ad7ce0d2-1a17-410d-8427-12d480e80eb7}; !- Handle

OS:LifeCycleCost:Parameters,
  {7bd2cd18-ae00-4e9f-8dbc-af83cea58a21}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Rendering:Color,
  {0c5511ee-5a27-4c23-aea1-bddadc90b5d9}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20495c73-3e46-4883-ad6e-76e512e36ff3}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07a80009-4f42-424a-9cdd-87c49f58e220}, !- Handle
  Rendering Color 35,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {641f1a15-63ea-480b-879d-9f7b7e59f227}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af6b4f4d-e2a5-4361-99bb-ccb3d7a5d595}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a13d4623-d21b-4a0e-90dd-b0bf4a6eb7c6}, !- Handle
  Rendering Color 38,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {66ac6874-f6ee-486f-9c5e-a4e63af7ae7a}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ab0c28f-aca8-4566-9bdf-480c27001195}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c941395-3f97-44b1-895a-054fe94a28d3}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0fe0fdf4-90e0-4cdc-8b47-81739a0133dd}, !- Handle
  Rendering Color 42,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1422f17f-bd0a-49d7-972a-6980b271118e}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6115b60c-98fc-4ada-a775-d954bb4795b3}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ecf34d6-3620-403a-ac40-b0a4f48b5eda}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {38c4eaa6-db14-4c59-aafe-88cc58346bd1}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7a15588-4456-459f-9ad0-610ee755d41e}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c64e4df-59fa-4b76-bd1b-4366b7c09607}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ab2247e-5f5e-4173-8b10-b48183636939}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4eef119-2aac-4441-9624-6a88d910eb5f}, !- Handle
  Rendering Color 50,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8101eb5b-c42e-4b02-a747-080ce2dd2c9d}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {822b9484-a40f-4797-9af8-ab2eb772e39e}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e43b4a58-0475-42eb-9793-4b9d23bcd340}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cf73159-787f-4c66-ba46-67cf719e7682}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {852ea19a-a338-42ed-b789-1fc6200a2c52}, !- Handle
  Rendering Color 55,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73f99770-b2f9-4bef-9798-b06a8a5d9e6a}, !- Handle
  Rendering Color 56,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {518c0a98-a297-41ff-a51d-1bf800800df7}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5c0afdd-b812-45ed-af4c-ffd5669ceade}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {d3f05878-4fc8-4daa-b744-1bb2e75575bd}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8fa44d4b-944c-4f82-b099-9381d434f7b1}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {8fa44d4b-944c-4f82-b099-9381d434f7b1}, !- Handle
  Rendering Color 59,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c2404433-7bcc-4256-95c3-c3475698aab6}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7c83c308-87ff-4638-b63c-3b5f22ec7e8b}; !- Group Rendering Name

OS:Rendering:Color,
  {7c83c308-87ff-4638-b63c-3b5f22ec7e8b}, !- Handle
  Rendering Color 60,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ce0a685a-29c4-4b84-95ed-42d5f519a5e1}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3e7b9182-321d-4759-9d9e-ca37a821db8a}; !- Group Rendering Name

OS:Rendering:Color,
  {3e7b9182-321d-4759-9d9e-ca37a821db8a}, !- Handle
  Rendering Color 61,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:BuildingStory,
  {b71da1b2-72ee-4a61-a592-9730b3a637ec}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3bb76465-86a8-4c40-ae35-7cb0bc9f41e8}; !- Group Rendering Name

OS:BuildingStory,
  {384a9f72-351a-42a0-b928-6517946f382a}, !- Handle
  Building Story 5,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8d3bcdbd-595a-4566-8b86-a257beac40eb}; !- Group Rendering Name

OS:Rendering:Color,
  {3bb76465-86a8-4c40-ae35-7cb0bc9f41e8}, !- Handle
  Rendering Color 62,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d3bcdbd-595a-4566-8b86-a257beac40eb}, !- Handle
  Rendering Color 63,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:BuildingStory,
  {8e955867-49c7-47ba-9f43-5da954e5cfeb}, !- Handle
  Building Story 6,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c4580f01-517e-4d8d-a606-e0959e940603}; !- Group Rendering Name

OS:Rendering:Color,
  {c4580f01-517e-4d8d-a606-e0959e940603}, !- Handle
  Rendering Color 64,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:BuildingStory,
  {92944fe1-ac84-4532-b20f-841c293f674d}, !- Handle
  Building Story 7,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a7a8e423-4b7a-4b66-b444-6d0c3fb145d6}; !- Group Rendering Name

OS:Rendering:Color,
  {a7a8e423-4b7a-4b66-b444-6d0c3fb145d6}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {44cd092a-633e-4670-8b3f-394f12b2f947}, !- Handle
  Building Story 8,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {771b5de7-b73d-4823-9ca7-94a4b2d76897}; !- Group Rendering Name

OS:Rendering:Color,
  {771b5de7-b73d-4823-9ca7-94a4b2d76897}, !- Handle
  Rendering Color 66,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b327bc9e-34ed-4f09-bc18-e3f35c81be72}, !- Handle
  Building Story 9,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e7fb6a20-e682-4bef-89b3-c38ed0c41eeb}; !- Group Rendering Name

OS:Rendering:Color,
  {e7fb6a20-e682-4bef-89b3-c38ed0c41eeb}, !- Handle
  Rendering Color 67,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:BuildingStory,
  {74c3365d-bfb3-48f7-aac0-768c1ffa8acb}, !- Handle
  Building Story 10,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {38d77d4d-44b0-4c03-b593-ca6addfd0894}; !- Group Rendering Name

OS:Rendering:Color,
  {38d77d4d-44b0-4c03-b593-ca6addfd0894}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1216897d-6aff-4c7f-bcd6-ffe2be961f91}, !- Handle
  Building Story 11,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7bceae73-fc20-4557-b398-436dda82fdcc}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {7bceae73-fc20-4557-b398-436dda82fdcc}, !- Handle
  Rendering Color 69,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:BuildingStory,
  {4c1c1553-c3ae-42bf-8b8e-a131169d06e4}, !- Handle
  Building Story 12,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0cc5113a-532b-4928-9dff-2553fab62359}; !- Group Rendering Name

OS:Rendering:Color,
  {0cc5113a-532b-4928-9dff-2553fab62359}, !- Handle
  Rendering Color 70,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:BuildingStory,
  {780c7265-d760-43cf-a213-020f7bf98a1b}, !- Handle
  Building Story 13,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2c6b9558-c83d-4a76-88d3-f64800b78dff}; !- Group Rendering Name

OS:Space,
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Handle
  Space 101,                              !- Name
  {355570b9-3696-4442-903b-449be8ccf16a}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  49.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d3f05878-4fc8-4daa-b744-1bb2e75575bd}, !- Building Story Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1304b2ca-9f4d-49d1-ba36-d820c063799d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d73af4-7024-43b6-9527-19ebdaa861c3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53826cd-d4a7-4653-9e88-7c79430df329}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {083d691b-b36b-4bf4-9edb-0d77b25da6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  12, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b930fe15-d356-4ae7-849a-ef1053a33a3f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4fffd17-acf6-43ff-bd83-3a78915d21d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -12, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -12, 0,                             !- X,Y,Z Vertex 2 {m}
  12, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  12, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87969d96-1a4d-4184-b40a-fcabfa2d271d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  12, -12, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -12, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf3e498-caec-476c-8269-8e63ac0c6424}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -24, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd753e5-11c6-4436-bdcf-34b713ee2cc8}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b898f6-a670-4902-9a05-c4a2cb17aa03}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1bf3a5e-f4dd-4128-8210-b1fe3ddf0425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ccf577-b06d-47d5-81fa-85f708e223cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2c6b9558-c83d-4a76-88d3-f64800b78dff}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:BuildingStory,
  {14b2569f-fe06-4f34-97e3-d80f6192acec}, !- Handle
  Building Story 14,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0a7c359f-20e7-438a-821a-9a8bd1b61a65}; !- Group Rendering Name

OS:Space,
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Handle
  Space 102,                              !- Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  75.6852470030039,                       !- X Origin {m}
  -0.15198232246829,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d3f05878-4fc8-4daa-b744-1bb2e75575bd}, !- Building Story Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab6b0f00-36ea-46fa-b920-8e03d5a793e5}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 24, 0,                              !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 24, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb016a1e-9874-4552-9bfd-62a5c63ef791}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5459eb-fc3d-4369-ad47-c307a9e5f339}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac86d265-d48b-4c1e-b03f-3617fdd89b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 18, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c98b37-8ed9-455b-b2f1-1f1e7942b384}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ac804e1-4ff1-435f-92a8-b468fe3175ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 18, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 18, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f507de9-4117-44ac-93b8-2c3a24d1c153}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  12, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea9ad4f-46ce-42c7-bce0-33347b5d5c5a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ccd515-27d9-4642-a264-6546323eecbe}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {492bf209-0afa-4556-8c48-f4295dbce976}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {176fe6fc-8377-49cd-b874-93d5df95a362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15974ef-f4d1-4ac1-9dd6-a1228147bd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 24, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 24, 3.048,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Handle
  Space 103,                              !- Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  61.6852470030039,                       !- X Origin {m}
  11.8480176775317,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d3f05878-4fc8-4daa-b744-1bb2e75575bd}, !- Building Story Name
  {d5767238-40b2-4340-b656-d9e30f10bf84}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9d8b4ac8-74f5-44d1-8980-310fc673794c}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4fffd17-acf6-43ff-bd83-3a78915d21d5}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b930fe15-d356-4ae7-849a-ef1053a33a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb59364b-5029-4e3d-a944-63f52e50bbd3}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c48a24-6fbb-4bd7-8951-c1d3da382787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  14, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac86d265-d48b-4c1e-b03f-3617fdd89b81}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be5459eb-fc3d-4369-ad47-c307a9e5f339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47e7e03-02dd-4be4-9328-972ae38a2f66}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8297cced-538b-4c44-a7cd-7191b2416146}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78574601-7107-497e-9a12-fa42033eef97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  14, 6, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Handle
  Space 104,                              !- Name
  {355570b9-3696-4442-903b-449be8ccf16a}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  75.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d3f05878-4fc8-4daa-b744-1bb2e75575bd}, !- Building Story Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ac28542-d96c-4ab5-a214-80a0108c4a82}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac804e1-4ff1-435f-92a8-b468fe3175ab}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c98b37-8ed9-455b-b2f1-1f1e7942b384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c48a24-6fbb-4bd7-8951-c1d3da382787}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb59364b-5029-4e3d-a944-63f52e50bbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, -6, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {083d691b-b36b-4bf4-9edb-0d77b25da6c9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53826cd-d4a7-4653-9e88-7c79430df329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, -6, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bba717f-b188-4a14-afeb-6670bea6df10}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -14, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83367f38-5bde-44eb-b9c4-0623ada11d55}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1932a4ac-9d1f-46b6-acb6-925f38949a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b33a9c29-738b-4f29-8a9a-5973d81e76cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -14, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -14, -6, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0a7c359f-20e7-438a-821a-9a8bd1b61a65}, !- Handle
  Rendering Color 72,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {467ff941-4005-4cc3-9f81-6d13380479d7}, !- Handle
  Building Story 15,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3489d3ef-a650-4d4b-ad98-1a160b9dfd0f}; !- Group Rendering Name

OS:Space,
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Handle
  Space 105,                              !- Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  49.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c2404433-7bcc-4256-95c3-c3475698aab6}, !- Building Story Name
  {5e05543a-3483-4853-898f-f464c996e872}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d4ccf577-b06d-47d5-81fa-85f708e223cd}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9b898f6-a670-4902-9a05-c4a2cb17aa03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee06d781-dd90-4ff9-a118-cbc19f4be0dd}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7658d14-fbbe-4f0e-b744-0cdc719bbc93}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {211646fc-985c-4953-8bd6-14a786e24d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  12, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c4ec1c-ca1e-49e5-965a-5a616344ee4b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a1d765-3126-4662-b24b-32129ee875c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -12, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -12, 0,                             !- X,Y,Z Vertex 2 {m}
  12, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  12, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbebe8c-b53d-45ac-8ad0-a72620b47cc4}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  12, -12, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -12, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4276119c-620c-4101-a0a2-34bbdcfbfe3b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -24, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae88e34-a026-43a9-8923-ed09c548ebdf}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc396a1-c5aa-4d18-85fb-87a1032e29a9}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a60c4952-d937-4b86-b5f3-d26f9735ba20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Handle
  Space 106,                              !- Name
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  75.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c2404433-7bcc-4256-95c3-c3475698aab6}, !- Building Story Name
  {028e80cd-cf5e-47c5-8296-387eee0698df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d15974ef-f4d1-4ac1-9dd6-a1228147bd68}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {492bf209-0afa-4556-8c48-f4295dbce976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7fce8b2-2ae6-4b78-814f-0792874c5d48}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc90d13-7c27-40ca-b05a-a602c2eb27d3}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733c367b-9085-4805-8431-220dbe897e5a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -24, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537893fb-15c8-46ae-b3a9-f4c89d6cec8c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -12, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -12, 0,          !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1edac440-4d36-4933-b9ff-25030925baca}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a2b3a7-d993-461d-8694-87401d698089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -12, 0,          !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -12, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b18f29a-fea1-41a4-8462-d510b9b683ef}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90557ef-d933-4ffa-8f35-abf5af49da6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {000c6207-03d7-4659-a88a-2a2b9793fbae}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2392ffc7-f2b1-46fe-a396-6aeef536990a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Handle
  Space 107,                              !- Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  75.6852470030039,                       !- X Origin {m}
  17.8480176775317,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c2404433-7bcc-4256-95c3-c3475698aab6}, !- Building Story Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {78574601-7107-497e-9a12-fa42033eef97}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8297cced-538b-4c44-a7cd-7191b2416146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -6, 0,           !- X,Y,Z Vertex 2 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a2b3a7-d993-461d-8694-87401d698089}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1edac440-4d36-4933-b9ff-25030925baca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -6, 3.048,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -6, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ca40e5-0dbe-48b9-8ede-751a875e2efc}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, -6, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -6, 0,           !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -6, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a1d765-3126-4662-b24b-32129ee875c2}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c4ec1c-ca1e-49e5-965a-5a616344ee4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, -6, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff09ad4a-3be4-43f0-bb7a-3a1c5ebf1cb5}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0fc8b04-6b9e-4259-b33e-0b0c4346bba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -14, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7e55af-c231-43d1-8438-33a272bcf3fd}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524c81f7-0e0e-48a0-9f79-66adbc399ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -6, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -14, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -14, -6, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Handle
  Space 108,                              !- Name
  {355570b9-3696-4442-903b-449be8ccf16a}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  61.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c2404433-7bcc-4256-95c3-c3475698aab6}, !- Building Story Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b33a9c29-738b-4f29-8a9a-5973d81e76cd}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83367f38-5bde-44eb-b9c4-0623ada11d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c5fa80-9ed4-452c-9fc8-683e21f1cc77}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90557ef-d933-4ffa-8f35-abf5af49da6c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b18f29a-fea1-41a4-8462-d510b9b683ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  14, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0fc8b04-6b9e-4259-b33e-0b0c4346bba2}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff09ad4a-3be4-43f0-bb7a-3a1c5ebf1cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211646fc-985c-4953-8bd6-14a786e24d46}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7658d14-fbbe-4f0e-b744-0cdc719bbc93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629ed7fa-e7cd-4cbc-ae8c-8106735fc613}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {910c20fb-391c-4274-8ce2-de0a4ee339f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1457f1-9df1-45a4-9170-bdb804f25a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  14, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9e059137-ae7e-403b-83be-89ce265bb527}, !- Handle
  Building Story 16,                      !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d8622f29-f125-41ba-9690-20c504c61d33}; !- Group Rendering Name

OS:Space,
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Handle
  Space 201,                              !- Name
  {be8c0991-a26a-4dda-ae53-b3249804ebf9}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  49.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ce0a685a-29c4-4b84-95ed-42d5f519a5e1}, !- Building Story Name
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a60c4952-d937-4b86-b5f3-d26f9735ba20}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc396a1-c5aa-4d18-85fb-87a1032e29a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1088a672-bd69-4668-b19d-a4ef15b72810}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69f1cad-db19-4a9d-975d-c48beacbc97c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c18f92-e544-4af2-b614-66b8801d1e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  12, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d64b0a-df0d-4f8e-96db-082be98e7e84}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c904414d-31c9-4713-abea-24602f1c0df4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -12, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -12, 0,                             !- X,Y,Z Vertex 2 {m}
  12, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  12, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {880fa043-ff61-476d-bb72-116d8b64d290}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  12, -12, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -12, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa4100d-6cce-482c-87bb-fa2c7c0d05ab}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -24, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53347139-224c-4ab9-9b64-196496562d01}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ad21d0-c659-426e-baa7-8514f0e01552}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Handle
  Space 202,                              !- Name
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  75.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ce0a685a-29c4-4b84-95ed-42d5f519a5e1}, !- Building Story Name
  {028e80cd-cf5e-47c5-8296-387eee0698df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2392ffc7-f2b1-46fe-a396-6aeef536990a}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {000c6207-03d7-4659-a88a-2a2b9793fbae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b8e72c-278c-4397-9749-737cb9df1af7}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a5acc3-5435-4474-ac01-8238bdb43487}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e795056e-89d2-4732-bd3b-b4c45b21df7d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  12, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  12, -24, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a54a91-a195-46dc-9e42-72c83e39f37b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -12, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -12, 0,          !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50bb8d8e-ffcd-49de-801c-cedf776ee5c9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01631701-6784-4b20-a77f-af97822f7051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -12, 0,          !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -12, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00efad9-a494-483b-aee0-c4c551a3fc76}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df8259a-8e5c-4e03-aba9-be3f6bf1a23b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15aa2a72-d75b-40de-8432-f08b1c1640a8}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, -24, 3.048,                         !- X,Y,Z Vertex 1 {m}
  12, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -24, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Handle
  Space 203,                              !- Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  75.6852470030039,                       !- X Origin {m}
  17.8480176775317,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ce0a685a-29c4-4b84-95ed-42d5f519a5e1}, !- Building Story Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {524c81f7-0e0e-48a0-9f79-66adbc399ac7}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7e55af-c231-43d1-8438-33a272bcf3fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -6, 0,           !- X,Y,Z Vertex 2 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01631701-6784-4b20-a77f-af97822f7051}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50bb8d8e-ffcd-49de-801c-cedf776ee5c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -6, 3.048,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -6, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1b3410-6b55-42cc-9aad-ac89e02fc113}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, -6, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -6, 0,           !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -6, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c904414d-31c9-4713-abea-24602f1c0df4}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d64b0a-df0d-4f8e-96db-082be98e7e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -14, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, -6, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0385c21d-c0ac-468e-97c8-1dc058a70fec}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17e473b7-3811-4258-b3eb-2e18f4bd57b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -14, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4197539e-1cce-441e-a6c9-3ef448d5956d}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -6, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -14, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -14, -6, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Handle
  Space 204,                              !- Name
  {355570b9-3696-4442-903b-449be8ccf16a}, !- Space Type Name
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  61.6852470030039,                       !- X Origin {m}
  23.8480176775317,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ce0a685a-29c4-4b84-95ed-42d5f519a5e1}, !- Building Story Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e1457f1-9df1-45a4-9170-bdb804f25a77}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {629ed7fa-e7cd-4cbc-ae8c-8106735fc613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa129be6-70a5-4948-8179-6b05127238ed}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df8259a-8e5c-4e03-aba9-be3f6bf1a23b}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00efad9-a494-483b-aee0-c4c551a3fc76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  14, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e473b7-3811-4258-b3eb-2e18f4bd57b9}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0385c21d-c0ac-468e-97c8-1dc058a70fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -6, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c18f92-e544-4af2-b614-66b8801d1e3a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69f1cad-db19-4a9d-975d-c48beacbc97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79442f63-41dd-4e7a-a50f-6c72299c19b0}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be72c809-86c0-4a20-9f0f-85cd16c0c2b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -6, 3.048,                          !- X,Y,Z Vertex 1 {m}
  14, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3489d3ef-a650-4d4b-ad98-1a160b9dfd0f}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8622f29-f125-41ba-9690-20c504c61d33}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SubSurface,
  {4de182b0-d581-4be8-b891-9bcfccc47bb5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bc90d13-7c27-40ca-b05a-a602c2eb27d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12, -23.9746, 2.448,                    !- X,Y,Z Vertex 1 {m}
  12, -23.9746, 1.22621388605882,         !- X,Y,Z Vertex 2 {m}
  12, -0.0253999999999976, 1.22621388605882, !- X,Y,Z Vertex 3 {m}
  12, -0.0253999999999976, 2.448;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08472b42-9417-445e-9634-b8ae9e1a8cc7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fbebe8c-b53d-45ac-8ad0-a72620b47cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12, -23.9746, 2.448,                    !- X,Y,Z Vertex 1 {m}
  12, -23.9746, 1.22361677769223,         !- X,Y,Z Vertex 2 {m}
  12, -12.0254, 1.22361677769223,         !- X,Y,Z Vertex 3 {m}
  12, -12.0254, 2.448;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6056f9e-1c65-458b-83e6-172df2944532}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24c5fa80-9ed4-452c-9fc8-683e21f1cc77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9746, 0, 2.448,                      !- X,Y,Z Vertex 1 {m}
  13.9746, 0, 1.22435993461991,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 1.22435993461991, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.448;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1042edde-ec75-49f7-9584-78e5da662976}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4276119c-620c-4101-a0a2-34bbdcfbfe3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -24, 2.448,                     !- X,Y,Z Vertex 1 {m}
  0.0254, -24, 1.22361677769223,          !- X,Y,Z Vertex 2 {m}
  11.9746, -24, 1.22361677769223,         !- X,Y,Z Vertex 3 {m}
  11.9746, -24, 2.448;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51f7bd07-6230-4152-bb8e-e15027ddc950}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {537893fb-15c8-46ae-b3a9-f4c89d6cec8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.0254, 2.448,                     !- X,Y,Z Vertex 1 {m}
  0, -12.0254, 1.22361677769223,          !- X,Y,Z Vertex 2 {m}
  0, -23.9746, 1.22361677769223,          !- X,Y,Z Vertex 3 {m}
  0, -23.9746, 2.448;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21bb0df1-53eb-4a1d-b997-29f72ca7d68d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {733c367b-9085-4805-8431-220dbe897e5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -24, 2.448,                     !- X,Y,Z Vertex 1 {m}
  0.0254, -24, 1.22361677769223,          !- X,Y,Z Vertex 2 {m}
  11.9746, -24, 1.22361677769223,         !- X,Y,Z Vertex 3 {m}
  11.9746, -24, 2.448;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77d4152d-7eb0-44a3-b957-7f440946c349}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ae88e34-a026-43a9-8923-ed09c548ebdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.448,                      !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.22621388605882,           !- X,Y,Z Vertex 2 {m}
  0, -23.9746, 1.22621388605882,          !- X,Y,Z Vertex 3 {m}
  0, -23.9746, 2.448;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0313cae4-208c-4492-91a3-ead398695e9e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6ca40e5-0dbe-48b9-8ede-751a875e2efc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9746, -6, 2.448,                    !- X,Y,Z Vertex 1 {m}
  -13.9746, -6, 1.22435993461991,         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999888, -6, 1.22435993461991, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999888, -6, 2.448;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5a2e1f1-44d3-41c6-b38e-f22bb4e74bf3}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d47e7e03-02dd-4be4-9328-972ae38a2f66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.448,                       !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.22435993461991,            !- X,Y,Z Vertex 2 {m}
  13.9746, 0, 1.22435993461991,           !- X,Y,Z Vertex 3 {m}
  13.9746, 0, 2.448;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {990c5601-b613-4c96-8dd5-8836850a7137}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7fce8b2-2ae6-4b78-814f-0792874c5d48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 0, 2.448,                      !- X,Y,Z Vertex 1 {m}
  11.9746, 0, 1.22361677769223,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 1.22361677769223, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.448;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86c5473b-ac08-49da-a24a-cc3a9c6027a6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee06d781-dd90-4ff9-a118-cbc19f4be0dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 0, 2.448,                      !- X,Y,Z Vertex 1 {m}
  11.9746, 0, 1.22361677769223,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 1.22361677769223, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.448;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c210f1d0-a5a2-4e64-a3ac-f5e77d8c5375}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1088a672-bd69-4668-b19d-a4ef15b72810}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 0, 2.02438322230777,           !- X,Y,Z Vertex 1 {m}
  11.9746, 0, 0.8,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.8,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c0504d1-c4ba-4984-a367-236e16ef3b4f}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53347139-224c-4ab9-9b64-196496562d01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.02178611394118,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.8,                        !- X,Y,Z Vertex 2 {m}
  0, -23.9746, 0.8,                       !- X,Y,Z Vertex 3 {m}
  0, -23.9746, 2.02178611394118;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d09a895-0ef3-48d9-9986-3a03d67e8eb3}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72a5acc3-5435-4474-ac01-8238bdb43487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12, -23.9746, 2.02178611394118,         !- X,Y,Z Vertex 1 {m}
  12, -23.9746, 0.8,                      !- X,Y,Z Vertex 2 {m}
  12, -0.0253999999999976, 0.8,           !- X,Y,Z Vertex 3 {m}
  12, -0.0253999999999976, 2.02178611394118; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df9d8ce2-1ab0-4168-9b9f-a9daaad57380}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7aa4100d-6cce-482c-87bb-fa2c7c0d05ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -24, 2.02438322230777,          !- X,Y,Z Vertex 1 {m}
  0.0254, -24, 0.8,                       !- X,Y,Z Vertex 2 {m}
  11.9746, -24, 0.8,                      !- X,Y,Z Vertex 3 {m}
  11.9746, -24, 2.02438322230777;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48a8a153-a5d2-43ea-8e9e-632d8a522d3e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {880fa043-ff61-476d-bb72-116d8b64d290}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12, -23.9746, 2.02438322230777,         !- X,Y,Z Vertex 1 {m}
  12, -23.9746, 0.8,                      !- X,Y,Z Vertex 2 {m}
  12, -12.0254, 0.8,                      !- X,Y,Z Vertex 3 {m}
  12, -12.0254, 2.02438322230777;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57646d40-790d-44e7-87b2-1604c9645ca9}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92b8e72c-278c-4397-9749-737cb9df1af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 0, 2.02438322230777,           !- X,Y,Z Vertex 1 {m}
  11.9746, 0, 0.8,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.8,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3164c54f-51de-4bd2-a384-b3f9ac896b92}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9a54a91-a195-46dc-9e42-72c83e39f37b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.0254, 2.02438322230777,          !- X,Y,Z Vertex 1 {m}
  0, -12.0254, 0.8,                       !- X,Y,Z Vertex 2 {m}
  0, -23.9746, 0.8,                       !- X,Y,Z Vertex 3 {m}
  0, -23.9746, 2.02438322230777;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be95d800-e618-41ea-8e72-d721a7ef42c2}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc1b3410-6b55-42cc-9aad-ac89e02fc113}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9746, -6, 2.02364006538009,         !- X,Y,Z Vertex 1 {m}
  -13.9746, -6, 0.8,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999888, -6, 0.8,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999888, -6, 2.02364006538009; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e10a9b16-419b-4cb1-955e-900a483931a1}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e795056e-89d2-4732-bd3b-b4c45b21df7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -24, 2.02438322230777,          !- X,Y,Z Vertex 1 {m}
  0.0254, -24, 0.8,                       !- X,Y,Z Vertex 2 {m}
  11.9746, -24, 0.8,                      !- X,Y,Z Vertex 3 {m}
  11.9746, -24, 2.02438322230777;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5607a4b8-5b0b-43ce-acf0-da7b7dbca053}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa129be6-70a5-4948-8179-6b05127238ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9746, 0, 2.02364006538009,           !- X,Y,Z Vertex 1 {m}
  13.9746, 0, 0.8,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.8,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.02364006538009; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {64661ebd-aef0-4e86-88ab-c10f01a82917}, !- Handle
  Sub Surface 8 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {e02f27d6-b52c-412e-a680-11f2b7820e47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0313cae4-208c-4492-91a3-ead398695e9e}; !- Shaded Object Name

OS:ShadingSurface,
  {cb109998-1bb4-44cf-8f1e-6ecf7b2664ee}, !- Handle
  Sub Surface 8 - Overhang,               !- Name
  ,                                       !- Construction Name
  {64661ebd-aef0-4e86-88ab-c10f01a82917}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999888, -6.61182003269005, 2.448, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999888, -6, 2.448,         !- X,Y,Z Vertex 2 {m}
  -13.9746, -6, 2.448,                    !- X,Y,Z Vertex 3 {m}
  -13.9746, -6.61182003269005, 2.448;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5769c2a5-7a56-43a8-bc28-8464cf8925e8}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {08472b42-9417-445e-9634-b8ae9e1a8cc7}; !- Shaded Object Name

OS:ShadingSurface,
  {0c43aa16-f4bb-4c08-976e-1b4331cb96d3}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {5769c2a5-7a56-43a8-bc28-8464cf8925e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.6121916111539, -23.9746, 2.448,      !- X,Y,Z Vertex 1 {m}
  12.6121916111539, -12.0254, 2.448,      !- X,Y,Z Vertex 2 {m}
  12, -12.0254, 2.448,                    !- X,Y,Z Vertex 3 {m}
  12, -23.9746, 2.448;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bc25c016-0e6d-4f85-841c-7dc6fc35aa10}, !- Handle
  Sub Surface 4 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1042edde-ec75-49f7-9584-78e5da662976}; !- Shaded Object Name

OS:ShadingSurface,
  {87fd094e-7e30-48cf-add0-d35352fba9cf}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {bc25c016-0e6d-4f85-841c-7dc6fc35aa10}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, -24.6121916111539, 2.448,      !- X,Y,Z Vertex 1 {m}
  11.9746, -24, 2.448,                    !- X,Y,Z Vertex 2 {m}
  0.0254, -24, 2.448,                     !- X,Y,Z Vertex 3 {m}
  0.0254, -24.6121916111539, 2.448;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {329ea5ed-3e51-4067-a926-cb696464497d}, !- Handle
  Sub Surface 6 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {21bb0df1-53eb-4a1d-b997-29f72ca7d68d}; !- Shaded Object Name

OS:ShadingSurface,
  {9f42b6b4-2f53-46fb-8381-de72a5b3d960}, !- Handle
  Sub Surface 6 - Overhang,               !- Name
  ,                                       !- Construction Name
  {329ea5ed-3e51-4067-a926-cb696464497d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, -24.6121916111539, 2.448,      !- X,Y,Z Vertex 1 {m}
  11.9746, -24, 2.448,                    !- X,Y,Z Vertex 2 {m}
  0.0254, -24, 2.448,                     !- X,Y,Z Vertex 3 {m}
  0.0254, -24.6121916111539, 2.448;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c9884610-2c67-4569-8633-48ac228b1f67}, !- Handle
  Sub Surface 1 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4de182b0-d581-4be8-b891-9bcfccc47bb5}; !- Shaded Object Name

OS:ShadingSurface,
  {93fa18cf-b2cc-4892-99f2-6a574221a4ea}, !- Handle
  Sub Surface 1 - Overhang,               !- Name
  ,                                       !- Construction Name
  {c9884610-2c67-4569-8633-48ac228b1f67}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.6108930569706, -23.9746, 2.448,      !- X,Y,Z Vertex 1 {m}
  12.6108930569706, -0.0253999999999976, 2.448, !- X,Y,Z Vertex 2 {m}
  12, -0.0253999999999976, 2.448,         !- X,Y,Z Vertex 3 {m}
  12, -23.9746, 2.448;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d91f7a4-474c-414b-a047-cf282cd4eead}, !- Handle
  Sub Surface 5 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {51f7bd07-6230-4152-bb8e-e15027ddc950}; !- Shaded Object Name

OS:ShadingSurface,
  {0f6557be-613c-476f-8a4e-f92251a3186b}, !- Handle
  Sub Surface 5 - Overhang,               !- Name
  ,                                       !- Construction Name
  {1d91f7a4-474c-414b-a047-cf282cd4eead}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -23.9746, 2.448,                     !- X,Y,Z Vertex 1 {m}
  0, -12.0254, 2.448,                     !- X,Y,Z Vertex 2 {m}
  -0.612191611153885, -12.0254, 2.448,    !- X,Y,Z Vertex 3 {m}
  -0.612191611153885, -23.9746, 2.448;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ce302152-a727-4ae8-bbe8-3ed573b8c1e0}, !- Handle
  Sub Surface 7 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {77d4152d-7eb0-44a3-b957-7f440946c349}; !- Shaded Object Name

OS:ShadingSurface,
  {6efbd06d-95e5-44ad-bfae-9bfd99a3d0c9}, !- Handle
  Sub Surface 7 - Overhang,               !- Name
  ,                                       !- Construction Name
  {ce302152-a727-4ae8-bbe8-3ed573b8c1e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -23.9746, 2.448,                     !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 2.448,                      !- X,Y,Z Vertex 2 {m}
  -0.61089305697059, -0.0254, 2.448,      !- X,Y,Z Vertex 3 {m}
  -0.61089305697059, -23.9746, 2.448;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fb7a8772-7504-4abf-95c2-747f8bf73716}, !- Handle
  Sub Surface 11 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {c5e19d97-e708-4850-baf6-3bc80e6853b5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {86c5473b-ac08-49da-a24a-cc3a9c6027a6}; !- Shaded Object Name

OS:ShadingSurface,
  {4ff3730e-3509-418f-8241-d3216797d730}, !- Handle
  Sub Surface 11 - Overhang,              !- Name
  ,                                       !- Construction Name
  {fb7a8772-7504-4abf-95c2-747f8bf73716}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, 0, 2.448,                      !- X,Y,Z Vertex 1 {m}
  11.9746, 0.612191611153885, 2.448,      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0.612191611153885, 2.448, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.448;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a26df02-29f1-42b0-8f43-6fe8fe241862}, !- Handle
  Sub Surface 10 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {e4d22c95-69d7-41ed-b175-b80abf0de14a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {990c5601-b613-4c96-8dd5-8836850a7137}; !- Shaded Object Name

OS:ShadingSurface,
  {10848002-19dc-45a2-a266-762205bf5e54}, !- Handle
  Sub Surface 10 - Overhang,              !- Name
  ,                                       !- Construction Name
  {7a26df02-29f1-42b0-8f43-6fe8fe241862}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, 0, 2.448,                      !- X,Y,Z Vertex 1 {m}
  11.9746, 0.612191611153885, 2.448,      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0.612191611153885, 2.448, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.448;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {43d1eedb-fb56-4f28-802b-414cacd98829}, !- Handle
  Sub Surface 9 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {43d3578b-5536-4aa7-b0d5-f2fa2caacb8f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c5a2e1f1-44d3-41c6-b38e-f22bb4e74bf3}; !- Shaded Object Name

OS:ShadingSurface,
  {b510d29b-1a47-40cc-b5c2-c6a45b331758}, !- Handle
  Sub Surface 9 - Overhang,               !- Name
  ,                                       !- Construction Name
  {43d1eedb-fb56-4f28-802b-414cacd98829}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9746, -0.611820032690045, 2.448,     !- X,Y,Z Vertex 1 {m}
  13.9746, 0, 2.448,                      !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.448,                       !- X,Y,Z Vertex 3 {m}
  0.0254, -0.611820032690045, 2.448;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {895222db-8d56-4a53-a051-86a7158fb1e9}, !- Handle
  Sub Surface 14 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0d09a895-0ef3-48d9-9986-3a03d67e8eb3}; !- Shaded Object Name

OS:ShadingSurface,
  {34b76f8a-2e1b-4244-a249-767e15950de3}, !- Handle
  Sub Surface 14 - Overhang,              !- Name
  ,                                       !- Construction Name
  {895222db-8d56-4a53-a051-86a7158fb1e9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.6108930569706, -23.9746, 2.02178611394118, !- X,Y,Z Vertex 1 {m}
  12.6108930569706, -0.0253999999999976, 2.02178611394118, !- X,Y,Z Vertex 2 {m}
  12, -0.0253999999999976, 2.02178611394118, !- X,Y,Z Vertex 3 {m}
  12, -23.9746, 2.02178611394118;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7bd17d8d-29e5-41e2-b129-76ef7d02ddd4}, !- Handle
  Sub Surface 18 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3164c54f-51de-4bd2-a384-b3f9ac896b92}; !- Shaded Object Name

OS:ShadingSurface,
  {ec798d9a-63b2-4e96-a75f-adac3e641539}, !- Handle
  Sub Surface 18 - Overhang,              !- Name
  ,                                       !- Construction Name
  {7bd17d8d-29e5-41e2-b129-76ef7d02ddd4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -23.9746, 2.02438322230777,          !- X,Y,Z Vertex 1 {m}
  0, -12.0254, 2.02438322230777,          !- X,Y,Z Vertex 2 {m}
  -0.612191611153885, -12.0254, 2.02438322230777, !- X,Y,Z Vertex 3 {m}
  -0.612191611153885, -23.9746, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5e67ac19-1044-4699-8765-f305834246e6}, !- Handle
  Sub Surface 16 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {48a8a153-a5d2-43ea-8e9e-632d8a522d3e}; !- Shaded Object Name

OS:ShadingSurface,
  {3ea44c98-f52e-419d-8227-182d1095216b}, !- Handle
  Sub Surface 16 - Overhang,              !- Name
  ,                                       !- Construction Name
  {5e67ac19-1044-4699-8765-f305834246e6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.6121916111539, -23.9746, 2.02438322230777, !- X,Y,Z Vertex 1 {m}
  12.6121916111539, -12.0254, 2.02438322230777, !- X,Y,Z Vertex 2 {m}
  12, -12.0254, 2.02438322230777,         !- X,Y,Z Vertex 3 {m}
  12, -23.9746, 2.02438322230777;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a01b7e3f-f203-4782-9141-31f94e9349e1}, !- Handle
  Sub Surface 17 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {57646d40-790d-44e7-87b2-1604c9645ca9}; !- Shaded Object Name

OS:ShadingSurface,
  {5e24e080-8abe-458a-9a32-52567feb3710}, !- Handle
  Sub Surface 17 - Overhang,              !- Name
  ,                                       !- Construction Name
  {a01b7e3f-f203-4782-9141-31f94e9349e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, 0, 2.02438322230777,           !- X,Y,Z Vertex 1 {m}
  11.9746, 0.612191611153885, 2.02438322230777, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0.612191611153885, 2.02438322230777, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74a1835e-6063-4a9f-bf4c-f53a8ae22725}, !- Handle
  Sub Surface 13 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5c0504d1-c4ba-4984-a367-236e16ef3b4f}; !- Shaded Object Name

OS:ShadingSurface,
  {1c4e396d-2f81-4b64-91eb-840c12da5a41}, !- Handle
  Sub Surface 13 - Overhang,              !- Name
  ,                                       !- Construction Name
  {74a1835e-6063-4a9f-bf4c-f53a8ae22725}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -23.9746, 2.02178611394118,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 2.02178611394118,           !- X,Y,Z Vertex 2 {m}
  -0.61089305697059, -0.0254, 2.02178611394118, !- X,Y,Z Vertex 3 {m}
  -0.61089305697059, -23.9746, 2.02178611394118; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {970cefcc-93d6-42f8-9954-411d4a3d3d9d}, !- Handle
  Sub Surface 19 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {50a6bc02-0cdb-4787-a5bb-92226cbd4433}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {be95d800-e618-41ea-8e72-d721a7ef42c2}; !- Shaded Object Name

OS:ShadingSurface,
  {131df6ff-8135-49e8-a75f-0c49d80a5704}, !- Handle
  Sub Surface 19 - Overhang,              !- Name
  ,                                       !- Construction Name
  {970cefcc-93d6-42f8-9954-411d4a3d3d9d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999888, -6.61182003269005, 2.02364006538009, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999888, -6, 2.02364006538009, !- X,Y,Z Vertex 2 {m}
  -13.9746, -6, 2.02364006538009,         !- X,Y,Z Vertex 3 {m}
  -13.9746, -6.61182003269005, 2.02364006538009; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {aa7939ff-f0db-483f-ad33-5159bbe83184}, !- Handle
  Sub Surface 12 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c210f1d0-a5a2-4e64-a3ac-f5e77d8c5375}; !- Shaded Object Name

OS:ShadingSurface,
  {7682c944-77c0-4700-97f5-5d66c56f8aa7}, !- Handle
  Sub Surface 12 - Overhang,              !- Name
  ,                                       !- Construction Name
  {aa7939ff-f0db-483f-ad33-5159bbe83184}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, 0, 2.02438322230777,           !- X,Y,Z Vertex 1 {m}
  11.9746, 0.612191611153885, 2.02438322230777, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0.612191611153885, 2.02438322230777, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1b1dddf3-2f18-454f-8762-444670396dc4}, !- Handle
  Sub Surface 15 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {b39588ab-56bf-4063-874b-d160b659b1b7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {df9d8ce2-1ab0-4168-9b9f-a9daaad57380}; !- Shaded Object Name

OS:ShadingSurface,
  {187b4b40-6e0f-4492-a128-096b61ffdb44}, !- Handle
  Sub Surface 15 - Overhang,              !- Name
  ,                                       !- Construction Name
  {1b1dddf3-2f18-454f-8762-444670396dc4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, -24.6121916111539, 2.02438322230777, !- X,Y,Z Vertex 1 {m}
  11.9746, -24, 2.02438322230777,         !- X,Y,Z Vertex 2 {m}
  0.0254, -24, 2.02438322230777,          !- X,Y,Z Vertex 3 {m}
  0.0254, -24.6121916111539, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eeae3651-645a-4b70-b037-c5f8d5285d76}, !- Handle
  Sub Surface 20 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {a6dc202b-d838-4840-8cd3-072526ebd716}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e10a9b16-419b-4cb1-955e-900a483931a1}; !- Shaded Object Name

OS:ShadingSurface,
  {1e30691f-1eca-46f4-aa07-4a239dc31730}, !- Handle
  Sub Surface 20 - Overhang,              !- Name
  ,                                       !- Construction Name
  {eeae3651-645a-4b70-b037-c5f8d5285d76}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9746, -24.6121916111539, 2.02438322230777, !- X,Y,Z Vertex 1 {m}
  11.9746, -24, 2.02438322230777,         !- X,Y,Z Vertex 2 {m}
  0.0254, -24, 2.02438322230777,          !- X,Y,Z Vertex 3 {m}
  0.0254, -24.6121916111539, 2.02438322230777; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d95b1287-431b-41cc-aa8e-49f1c3d73c36}, !- Zone Air Inlet Port List
  {36e48899-e3d4-4f7f-a699-56198b5465d2}, !- Zone Air Exhaust Port List
  {bf4a6d74-a5f9-4a9b-aca9-d6b7b34f0e56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56ff3ab2-1847-47f6-94d8-2be7dd36de9c}, !- Group Rendering Name
  {01607e19-3173-43ef-b9be-c0c9e01d2bd5}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {39e96ebf-5649-4332-995d-b62667fc8635}, !- Handle
  Node 1,                                 !- Name
  {bf4a6d74-a5f9-4a9b-aca9-d6b7b34f0e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf4a6d74-a5f9-4a9b-aca9-d6b7b34f0e56}, !- Handle
  {88d15887-0efe-4593-9204-a2f8de63ff2c}, !- Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Source Object
  11,                                     !- Outlet Port
  {39e96ebf-5649-4332-995d-b62667fc8635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d95b1287-431b-41cc-aa8e-49f1c3d73c36}, !- Handle
  Port List 1,                            !- Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}; !- HVAC Component

OS:PortList,
  {36e48899-e3d4-4f7f-a699-56198b5465d2}, !- Handle
  Port List 2,                            !- Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}; !- HVAC Component

OS:Sizing:Zone,
  {2f74a8c8-827d-4671-9665-453f4485961d}, !- Handle
  {365bb335-ff05-4c1b-b23c-d11e365168ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dba318f-21c9-4083-95fa-0df55a7381f6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {365bb335-ff05-4c1b-b23c-d11e365168ee}; !- Thermal Zone

OS:Rendering:Color,
  {56ff3ab2-1847-47f6-94d8-2be7dd36de9c}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d5767238-40b2-4340-b656-d9e30f10bf84}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f19792e0-a328-46c1-a2c4-7777cac2c486}, !- Zone Air Inlet Port List
  {9e461bdd-8ab1-4383-b868-6e9cd99dde20}, !- Zone Air Exhaust Port List
  {10b56ecb-15be-411e-b24b-dd2459cc8362}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15f0ae4c-b482-4d50-81e7-18bdee848312}, !- Group Rendering Name
  {8a6284b6-265f-4735-8843-ee0d3a67b40c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {523fa371-0eb7-4fa9-a224-551a16b1d9fe}, !- Handle
  Node 2,                                 !- Name
  {10b56ecb-15be-411e-b24b-dd2459cc8362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10b56ecb-15be-411e-b24b-dd2459cc8362}, !- Handle
  {c0b6e5df-a869-4214-b556-c2a502a46299}, !- Name
  {d5767238-40b2-4340-b656-d9e30f10bf84}, !- Source Object
  11,                                     !- Outlet Port
  {523fa371-0eb7-4fa9-a224-551a16b1d9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f19792e0-a328-46c1-a2c4-7777cac2c486}, !- Handle
  Port List 3,                            !- Name
  {d5767238-40b2-4340-b656-d9e30f10bf84}; !- HVAC Component

OS:PortList,
  {9e461bdd-8ab1-4383-b868-6e9cd99dde20}, !- Handle
  Port List 4,                            !- Name
  {d5767238-40b2-4340-b656-d9e30f10bf84}; !- HVAC Component

OS:Sizing:Zone,
  {9694d686-5073-4bc5-aa2d-fa5f069378a1}, !- Handle
  {d5767238-40b2-4340-b656-d9e30f10bf84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e18dbd0-6549-4d64-98d1-068d34e7c772}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d5767238-40b2-4340-b656-d9e30f10bf84}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8a6284b6-265f-4735-8843-ee0d3a67b40c}, !- Handle
  Thermal Zone 2 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {15f0ae4c-b482-4d50-81e7-18bdee848312}, !- Handle
  Rendering Color 76,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0fed6bae-b2fc-4068-abc5-7050f282749b}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a133b5d-ac9b-4537-b57d-799c504b8b4c}, !- Zone Air Inlet Port List
  {70c8b6a0-6d5e-48a2-8d90-1b129e9635ca}, !- Zone Air Exhaust Port List
  {3b5b7242-2d90-484b-a537-7c8d64e1d0f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc654e8f-1cb7-427f-9f58-ddb352d69cf8}, !- Group Rendering Name
  {ec54e422-a72f-46f1-8edd-22b708227aaa}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d65737cf-78d0-41f2-9655-7054abc25050}, !- Handle
  Node 3,                                 !- Name
  {3b5b7242-2d90-484b-a537-7c8d64e1d0f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b5b7242-2d90-484b-a537-7c8d64e1d0f3}, !- Handle
  {46bc2993-387e-4752-b9c9-f98b35fb7712}, !- Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}, !- Source Object
  11,                                     !- Outlet Port
  {d65737cf-78d0-41f2-9655-7054abc25050}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a133b5d-ac9b-4537-b57d-799c504b8b4c}, !- Handle
  Port List 5,                            !- Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}; !- HVAC Component

OS:PortList,
  {70c8b6a0-6d5e-48a2-8d90-1b129e9635ca}, !- Handle
  Port List 6,                            !- Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}; !- HVAC Component

OS:Sizing:Zone,
  {6ec3613f-b7c2-4e8e-94fd-a90f34b2148b}, !- Handle
  {0fed6bae-b2fc-4068-abc5-7050f282749b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bc5969c-8d24-4f09-b20c-f4043765398b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {0fed6bae-b2fc-4068-abc5-7050f282749b}; !- Thermal Zone

OS:Rendering:Color,
  {cc654e8f-1cb7-427f-9f58-ddb352d69cf8}, !- Handle
  Rendering Color 77,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5e05543a-3483-4853-898f-f464c996e872}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01fc4fd4-f10a-4463-8290-34d2ae16c7cd}, !- Zone Air Inlet Port List
  {87a5761e-33c1-4f17-964a-ed79d58eb83d}, !- Zone Air Exhaust Port List
  {dc8f9859-3aa2-4f5b-9f16-8b6978efd8bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cd491d1-b9ed-425f-82f8-d2a34ef027c2}, !- Group Rendering Name
  {8f859d35-f57c-442c-a3ca-3ac9012fbe4c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ee5da8a1-cdb7-480d-b7a4-064ee27ef5c0}, !- Handle
  Node 4,                                 !- Name
  {dc8f9859-3aa2-4f5b-9f16-8b6978efd8bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc8f9859-3aa2-4f5b-9f16-8b6978efd8bb}, !- Handle
  {62b4d7ef-a120-4895-b2d4-01f08efa94b9}, !- Name
  {5e05543a-3483-4853-898f-f464c996e872}, !- Source Object
  11,                                     !- Outlet Port
  {ee5da8a1-cdb7-480d-b7a4-064ee27ef5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01fc4fd4-f10a-4463-8290-34d2ae16c7cd}, !- Handle
  Port List 7,                            !- Name
  {5e05543a-3483-4853-898f-f464c996e872}; !- HVAC Component

OS:PortList,
  {87a5761e-33c1-4f17-964a-ed79d58eb83d}, !- Handle
  Port List 8,                            !- Name
  {5e05543a-3483-4853-898f-f464c996e872}; !- HVAC Component

OS:Sizing:Zone,
  {ca955848-6079-4bb2-b91e-ac91045c942a}, !- Handle
  {5e05543a-3483-4853-898f-f464c996e872}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11dd9478-9413-44c9-a91a-7828689cad06}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5e05543a-3483-4853-898f-f464c996e872}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8f859d35-f57c-442c-a3ca-3ac9012fbe4c}, !- Handle
  Thermal Zone 4 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8cd491d1-b9ed-425f-82f8-d2a34ef027c2}, !- Handle
  Rendering Color 78,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {ec54e422-a72f-46f1-8edd-22b708227aaa}, !- Handle
  Thermal Zone 3 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9d3bf5b-70a7-499e-95c5-a91f31abf721}, !- Zone Air Inlet Port List
  {e5e241fd-bedd-4720-a1d6-2698b71b82d5}, !- Zone Air Exhaust Port List
  {bf530214-7b4c-4076-8010-bf9b1e941e0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02984557-4070-4891-a47a-0183953bb76d}, !- Group Rendering Name
  {1ccec179-ce5b-43f8-a337-1464a7e1c66b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {44f7b6e8-071e-4e21-a9c7-7cb094385c82}, !- Handle
  Node 5,                                 !- Name
  {bf530214-7b4c-4076-8010-bf9b1e941e0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf530214-7b4c-4076-8010-bf9b1e941e0e}, !- Handle
  {37a30c74-d781-43f8-b63e-91ba325f75d5}, !- Name
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}, !- Source Object
  11,                                     !- Outlet Port
  {44f7b6e8-071e-4e21-a9c7-7cb094385c82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9d3bf5b-70a7-499e-95c5-a91f31abf721}, !- Handle
  Port List 9,                            !- Name
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}; !- HVAC Component

OS:PortList,
  {e5e241fd-bedd-4720-a1d6-2698b71b82d5}, !- Handle
  Port List 10,                           !- Name
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}; !- HVAC Component

OS:Sizing:Zone,
  {309da80c-6473-47c4-b196-01f20f7d8c0e}, !- Handle
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18fd540b-f91f-46c1-9f98-645f1b7eaf98}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c23d2aff-f266-4c8f-84cf-a084ca2ae686}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1ccec179-ce5b-43f8-a337-1464a7e1c66b}, !- Handle
  Thermal Zone 5 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {02984557-4070-4891-a47a-0183953bb76d}, !- Handle
  Rendering Color 79,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:ThermalZone,
  {028e80cd-cf5e-47c5-8296-387eee0698df}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {803c1384-c559-4c6d-a202-13357d2906ad}, !- Zone Air Inlet Port List
  {29d85a58-dc50-43e7-b069-be9e8835e35a}, !- Zone Air Exhaust Port List
  {44deec67-b836-4c62-bf46-d84b7a1d7324}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2b191dc-e994-4339-85f0-083431f76710}, !- Group Rendering Name
  {71cc4702-e7a7-4d30-b5eb-2db60a749892}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {bb0592aa-148c-4ef9-8e19-6ffbe33705ad}, !- Handle
  Node 6,                                 !- Name
  {44deec67-b836-4c62-bf46-d84b7a1d7324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44deec67-b836-4c62-bf46-d84b7a1d7324}, !- Handle
  {3c1ab261-d7ad-447a-b2d1-c0b108911e96}, !- Name
  {028e80cd-cf5e-47c5-8296-387eee0698df}, !- Source Object
  11,                                     !- Outlet Port
  {bb0592aa-148c-4ef9-8e19-6ffbe33705ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {803c1384-c559-4c6d-a202-13357d2906ad}, !- Handle
  Port List 11,                           !- Name
  {028e80cd-cf5e-47c5-8296-387eee0698df}; !- HVAC Component

OS:PortList,
  {29d85a58-dc50-43e7-b069-be9e8835e35a}, !- Handle
  Port List 12,                           !- Name
  {028e80cd-cf5e-47c5-8296-387eee0698df}; !- HVAC Component

OS:Sizing:Zone,
  {a32b6e27-b408-4037-a01a-28b6a78bcb43}, !- Handle
  {028e80cd-cf5e-47c5-8296-387eee0698df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f60233e1-f6fd-4925-a775-9ef11b65612c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {028e80cd-cf5e-47c5-8296-387eee0698df}; !- Thermal Zone

OS:Rendering:Color,
  {c2b191dc-e994-4339-85f0-083431f76710}, !- Handle
  Rendering Color 80,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {71cc4702-e7a7-4d30-b5eb-2db60a749892}, !- Handle
  Thermal Zone 6 Thermostat 1,            !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01607e19-3173-43ef-b9be-c0c9e01d2bd5}, !- Handle
  Thermal Zone 1 Thermostat 1,            !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {51712cca-202e-43bb-9bdf-0428a113a386}, !- Handle
  MILAN,                                  !- City
  -,                                      !- State Province Region
  ITA,                                    !- Country
  IWEC Data,                              !- Data Source
  160660,                                 !- WMO Number
  45.62,                                  !- Latitude {deg}
  8.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  211,                                    !- Elevation {m}
  file:files/ITA_Milan.160660_IWEC.epw,   !- Url
  1EBE5C87;                               !- Checksum

OS:RunPeriod,
  {0b6feb20-9f06-4941-b093-82f98187a5b7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SizingPeriod:DesignDay,
  {2d4e31f3-e2c5-4bb4-8324-599af3ca4562}, !- Handle
  Milano-Linate Ann Clg .4% Condns Enth=>MDB, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  77500,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c366e24a-cc0d-4c9f-981c-ff1dfd9b58ba}, !- Handle
  Milano-Linate Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb37a9d4-965d-40d9-b1ea-6c57639ab5da}, !- Handle
  Milano-Linate Ann Htg 99.6% Condns DB,  !- Name
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {524a0afa-79ca-4897-9d4a-807c3a7fbfb4}, !- Handle
  Milano-Linate Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4ca7a8a4-02d0-4afd-9d40-2e695acc20ae}, !- Handle
  Milano-Linate Ann Clg .4% Condns WB=>MDB, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {04ebe583-c523-456c-880b-f04ff48d035d}, !- Handle
  Milano-Linate Ann Clg .4% Condns DP=>MDB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Taub {dimensionless}
  1.818;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {331f8bcc-7cf5-471f-9013-a19a9f43990d}, !- Handle
  Milano-Linate Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  8.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100094,                                 !- Barometric Pressure {Pa}
  10.3,                                   !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:StandardsInformation:Material,
  {3241ae26-c3d9-412d-b4f4-18848e2d342a}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {67c16097-5f81-4ce1-9507-7e39642bc74b}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {3e522fe8-8f95-4268-9a61-96f163a9861d}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {2a41fc8e-751f-4079-a4a6-1abc358ea169}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:StandardsInformation:Material,
  {d3ff059a-84cf-4904-a45f-cf36247b3f98}, !- Handle
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Material Name

OS:StandardsInformation:Material,
  {54df92b3-da56-4c57-95c9-14db31e28e50}, !- Handle
  {56962c43-17db-4226-8ddc-220e96c9d631}; !- Material Name

OS:StandardsInformation:Material,
  {07f97ec4-564a-49d2-b198-496691c9d3d5}, !- Handle
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Material Name

OS:StandardsInformation:Material,
  {131ff3aa-0965-454c-976f-a82b0c020c20}, !- Handle
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Material Name

OS:StandardsInformation:Material,
  {61e96dc3-f825-4213-9dc2-7c6984e751ff}, !- Handle
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Material Name

OS:StandardsInformation:Construction,
  {df92ce47-9148-4ffc-b4ba-deefcdc58965}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:Construction,
  {df7030dc-bd5b-4ab7-a7a8-b081d3810a78}, !- Handle
  my wall 1,                              !- Name
  {66ac6874-f6ee-486f-9c5e-a4e63af7ae7a}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0237a258-22d1-4ebf-9808-109d59b975c9}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {89f6464a-165b-4faf-bb60-29e9e589c44f}, !- Handle
  {df7030dc-bd5b-4ab7-a7a8-b081d3810a78}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {50c85c82-9af6-4d3f-b5ed-d31135a84733}, !- Handle
  my wall 2,                              !- Name
  {66ac6874-f6ee-486f-9c5e-a4e63af7ae7a}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0237a258-22d1-4ebf-9808-109d59b975c9}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {d94b5179-0bdd-4bd6-a15c-588f5c48ed94}, !- Handle
  {50c85c82-9af6-4d3f-b5ed-d31135a84733}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {2ccf8652-24d8-4547-b812-8f87a92f6fd9}, !- Handle
  my wall 3,                              !- Name
  {66ac6874-f6ee-486f-9c5e-a4e63af7ae7a}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {9aee91bc-9ebe-405c-8a50-5030bc542822}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {b82f2573-078a-444a-ab99-62176c652395}, !- Handle
  {2ccf8652-24d8-4547-b812-8f87a92f6fd9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {0b6b3744-e83f-4931-afc7-fa8d4948997d}, !- Handle
  {0237a258-22d1-4ebf-9808-109d59b975c9}; !- Material Name

OS:StandardsInformation:Material,
  {9514c54a-7f2d-46c9-904d-011a95137a04}, !- Handle
  {9aee91bc-9ebe-405c-8a50-5030bc542822}; !- Material Name

OS:DefaultConstructionSet,
  {233e17c5-d753-43b9-b120-b9e180c1f926}, !- Handle
  my set1,                                !- Name
  {94698301-6b84-4a6f-8b78-75bca600fb17}, !- Default Exterior Surface Constructions Name
  {30976b66-935b-4753-a4c5-4dde3dad9985}, !- Default Interior Surface Constructions Name
  {a0baf7b0-7330-421a-9c8c-7addd1712d20}, !- Default Ground Contact Surface Constructions Name
  {8c8dde84-fcf4-4c1e-ace0-a8bff3aee1ab}, !- Default Exterior SubSurface Constructions Name
  {af21604d-d2d4-48d6-ad7c-2a2dbef9e849}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {92beb210-01b9-4fe3-95f5-b3d8c90036e8}, !- Handle
  Default Surface Constructions 22,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {df7030dc-bd5b-4ab7-a7a8-b081d3810a78}, !- Wall Construction Name
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ba77df18-dd0d-4563-98da-60da4b202343}, !- Handle
  Default Surface Constructions 23,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {857a20d8-baf6-4eca-b767-2c8214e20a31}, !- Handle
  Default Surface Constructions 24,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b9ad56a-111f-4ff6-9894-748ee75453fe}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Fixed Window Construction Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {80c9d117-7b66-424f-a4dd-31c4c07d9642}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {057d3160-d932-4e5d-bdec-6f4125644596}, !- Handle
  my set2,                                !- Name
  {513cd49b-78fc-4540-abee-c9f1e78299b8}, !- Default Exterior Surface Constructions Name
  {44b42b78-0040-45e1-9335-06280fe857f6}, !- Default Interior Surface Constructions Name
  {6a6973e1-4c10-4ce0-a1c6-cd46d30a47bc}, !- Default Ground Contact Surface Constructions Name
  {46b77dc5-3a92-45f1-8bca-a04276155147}, !- Default Exterior SubSurface Constructions Name
  {ffc495f1-fb72-4b71-9f95-f0bc9fa94036}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {513cd49b-78fc-4540-abee-c9f1e78299b8}, !- Handle
  Default Surface Constructions 25,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {50c85c82-9af6-4d3f-b5ed-d31135a84733}, !- Wall Construction Name
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {44b42b78-0040-45e1-9335-06280fe857f6}, !- Handle
  Default Surface Constructions 26,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a6973e1-4c10-4ce0-a1c6-cd46d30a47bc}, !- Handle
  Default Surface Constructions 27,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {46b77dc5-3a92-45f1-8bca-a04276155147}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Fixed Window Construction Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ffc495f1-fb72-4b71-9f95-f0bc9fa94036}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4610213e-e08a-481e-ad44-df3ef943ae44}, !- Handle
  my set3,                                !- Name
  {8bd8bada-2342-455a-a425-a5bf6c370a22}, !- Default Exterior Surface Constructions Name
  {3bcc788a-f1ca-43f7-887f-92a0c8406817}, !- Default Interior Surface Constructions Name
  {4c1070eb-89de-47a8-ac10-51546affc3bb}, !- Default Ground Contact Surface Constructions Name
  {e05ccb43-d850-4c47-a068-a5690d771a44}, !- Default Exterior SubSurface Constructions Name
  {7a22f2cf-8744-4b38-8e1b-1ba79a4fbde2}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8bd8bada-2342-455a-a425-a5bf6c370a22}, !- Handle
  Default Surface Constructions 28,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {2ccf8652-24d8-4547-b812-8f87a92f6fd9}, !- Wall Construction Name
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3bcc788a-f1ca-43f7-887f-92a0c8406817}, !- Handle
  Default Surface Constructions 29,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4c1070eb-89de-47a8-ac10-51546affc3bb}, !- Handle
  Default Surface Constructions 30,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e05ccb43-d850-4c47-a068-a5690d771a44}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Fixed Window Construction Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a22f2cf-8744-4b38-8e1b-1ba79a4fbde2}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SizingPeriod:DesignDay,
  {05945f48-23a8-427f-8b58-cffb258eedf9}, !- Handle
  MOSCOW Ann Clg .4% Condns WB=>MDB,      !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.043;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {07aed529-80a5-43e4-a283-5ffa22469b7e}, !- Handle
  MOSCOW Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -8.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  8,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6d375a0e-1a6b-45d7-bbd0-0eb4ea0f6ed1}, !- Handle
  MOSCOW Ann Clg .4% Condns DB=>MWB,      !- Name
  28.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.043;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c62e81ff-a2d9-4773-a66a-2bd10b8acf0f}, !- Handle
  MOSCOW Ann Clg .4% Condns DP=>MDB,      !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.043;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c346cf63-ab1e-4468-b105-2d847eea4885}, !- Handle
  MOSCOW Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -22.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {582abbc6-f661-43c5-9b9c-341c80d462a4}, !- Handle
  MOSCOW Ann Clg .4% Condns Enth=>MDB,    !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  62300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.043;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6ea9a1a-5f18-467d-9ba1-c5b7b5a72ae8}, !- Handle
  MOSCOW Ann Htg 99.6% Condns DB,         !- Name
  -23.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -23.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99465,                                  !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {97149dc2-2107-412f-b2fe-d7cd72c44294}, !- Handle
  Tehran Mehrabad Ann Htg 99.6% Condns DB, !- Name
  -2.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -2.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6d75dc1b-c025-4ed7-8eed-3178d1e9903e}, !- Handle
  Tehran Mehrabad Ann Clg .4% Condns DB=>MWB, !- Name
  38.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.752,                                  !- ASHRAE Taub {dimensionless}
  1.326;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {806fab66-8074-4f17-824d-944733875095}, !- Handle
  Tehran Mehrabad Ann Clg .4% Condns DP=>MDB, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.752,                                  !- ASHRAE Taub {dimensionless}
  1.326;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {954bf598-c1a6-40d0-9e41-107b13e7ffed}, !- Handle
  Tehran Mehrabad Ann Clg .4% Condns WB=>MDB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.752,                                  !- ASHRAE Taub {dimensionless}
  1.326;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7837256d-3e3c-4329-b7fc-1f536830efdd}, !- Handle
  Tehran Mehrabad Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  9.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  11.5,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7a668db8-7536-4828-baec-1b2e0844945d}, !- Handle
  Tehran Mehrabad Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -13,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a3452250-e413-451b-b26d-fbbd401a76bc}, !- Handle
  Tehran Mehrabad Ann Clg .4% Condns Enth=>MDB, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  72900,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  87822,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.752,                                  !- ASHRAE Taub {dimensionless}
  1.326;                                  !- ASHRAE Taud {dimensionless}

