Program Version,EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.01.18 14:48
! <Version>, Version ID
 Version, 8.8
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, No, Yes, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   3.66,  -0.77,  -1.97,  -0.93,   5.05,  11.75,  18.05,  22.62,  23.95,  21.81,  16.64,  10.13
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Dalian Liaoning CHN CSWD WMO#=546620,38.90,121.63,8.00,91.50,100231,1.1913
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,4,104,26
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,0.00,8.00,0.00,3.75,4.00,2.00,1,1,1,0.00,7.50,0.00,8.00,0.00,4.00,4.00,240.00,TARP,DOE-2,60.00,92.00,55.20,36.80,6,3,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,15.00,0.00,0.00,11.25,4.00,2.00,1,1,1,7.50,15.00,0.00,8.00,0.00,4.00,4.00,240.00,TARP,DOE-2,60.00,92.00,55.20,36.80,6,3,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,15.00,0.00,4.00,7.50,1.00,7.00,1,1,1,0.00,15.00,0.00,2.00,4.00,10.00,8.00,180.00,TARP,DOE-2,60.00,114.00,57.00,57.00,18,6,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,0.00,2.00,4.00,7.50,5.00,7.00,1,1,1,0.00,15.00,2.00,8.00,4.00,10.00,8.00,540.00,TARP,DOE-2,180.00,162.00,81.00,81.00,34,14,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE 1,60.00,19.4,3.097,0.323,11.625,7.858,0.000,0.000,0.000,0.000,19.483,No
 Zone Internal Gains Nominal, THERMAL ZONE 2,60.00,1.8,32.598,3.068E-002,8.719,5.490,0.000,0.000,0.000,0.000,14.208,No
 Zone Internal Gains Nominal, THERMAL ZONE 3,60.00,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE 4,180.00,8.3,21.757,4.596E-002,10.656,7.319,0.000,0.000,0.000,0.000,17.976,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 1,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 10,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 2,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 3,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 4,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 5,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 6,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 7,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 8,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 PEOPLE 9,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,0.8,4.596E-003,217.572,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE 1 189.1-2009 - SMHOTEL - GUESTLOUNGE - CZ4-8 PEOPLE,SMALLHOTEL BLDG OCC,THERMAL ZONE 1,60.00,19.4,19.4,0.323,3.097,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,19
 People Internal Gains Nominal, THERMAL ZONE 2 189.1-2009 - SMHOTEL - PUBLICRESTROOM - CZ4-8 PEOPLE,SMALLHOTEL BLDG OCC,THERMAL ZONE 2,60.00,1.8,1.8,3.068E-002,32.598,0.300,0.700,AutoCalculate,SMALLHOTEL ACTIVITY,No,3.8200E-008,0,2
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - CORRIDOR - CZ4-8 LIGHTS 1,SMALLHOTEL BLDG LIGHT,THERMAL ZONE 3,60.00,0.0,145.313,2.422,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,145.313
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - CORRIDOR - CZ4-8 LIGHTS 2,SMALLHOTEL BLDG LIGHT,THERMAL ZONE 3,60.00,0.0,145.313,2.422,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,145.313
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 1,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 10,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 2,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 3,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 4,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 5,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 6,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 7,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 8,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 LIGHTS 9,SMALLHOTEL GUESTROOM LIGHT,THERMAL ZONE 4,180.00,8.3,191.813,1.066,23.185,0.000,0.000,0.000,1.000,1.000,General,0.000,191.813
 Lights Internal Gains Nominal, THERMAL ZONE 1 189.1-2009 - SMHOTEL - GUESTLOUNGE - CZ4-8 LIGHTS,SMALLHOTEL BLDG LIGHT,THERMAL ZONE 1,60.00,19.4,697.501,11.625,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,697.501
 Lights Internal Gains Nominal, THERMAL ZONE 2 189.1-2009 - SMHOTEL - PUBLICRESTROOM - CZ4-8 LIGHTS,SMALLHOTEL BLDG LIGHT,THERMAL ZONE 2,60.00,1.8,523.126,8.719,284.211,0.000,0.000,0.000,1.000,1.000,General,0.000,523.126
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 1,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 10,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 2,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 3,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 4,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 5,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 6,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 7,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 8,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 ELECTRIC EQUIPMENT 9,SMALLHOTEL GUESTROOM EQUIP,THERMAL ZONE 4,180.00,8.3,131.750,0.732,15.925,0.000,0.000,0.000,1.000,General,0.000,131.750
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE 1 189.1-2009 - SMHOTEL - GUESTLOUNGE - CZ4-8 ELECTRIC EQUIPMENT,SMALLHOTEL BLDG EQUIP,THERMAL ZONE 1,60.00,19.4,471.459,7.858,24.333,0.000,0.000,0.000,1.000,General,0.000,471.459
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE 2 189.1-2009 - SMHOTEL - PUBLICRESTROOM - CZ4-8 ELECTRIC EQUIPMENT,SMALLHOTEL BLDG EQUIP,THERMAL ZONE 2,60.00,1.8,329.376,5.490,178.947,0.000,0.000,0.000,1.000,General,0.000,329.376
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - CORRIDOR - CZ4-8 INFILTRATION 1,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 3,60.00,0.0,1.291E-002,2.152E-004,8.968E-005,0.258,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - CORRIDOR - CZ4-8 INFILTRATION 2,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 3,60.00,0.0,1.971E-002,3.285E-004,1.369E-004,0.394,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 1,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,6.117E-003,3.399E-005,2.428E-005,4.078E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 10,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,1.020E-002,5.664E-005,4.046E-005,6.797E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 2,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,2.039E-003,1.133E-005,8.092E-006,1.359E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 3,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,2.039E-003,1.133E-005,8.092E-006,1.359E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 4,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,2.039E-003,1.133E-005,8.092E-006,1.359E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 5,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,6.117E-003,3.399E-005,2.428E-005,4.078E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 6,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,1.020E-002,5.664E-005,4.046E-005,6.797E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 7,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,6.117E-003,3.399E-005,2.428E-005,4.078E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 8,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,6.117E-003,3.399E-005,2.428E-005,4.078E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 189.1-2009 - SMHOTEL - GUESTROOM - CZ4-8 INFILTRATION 9,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 4,180.00,8.3,6.117E-003,3.399E-005,2.428E-005,4.078E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE 1 189.1-2009 - SMHOTEL - GUESTLOUNGE - CZ4-8 INFILTRATION,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 1,60.00,19.4,3.444E-002,5.740E-004,2.266E-004,0.517,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE 2 189.1-2009 - SMHOTEL - PUBLICRESTROOM - CZ4-8 INFILTRATION,SMALLHOTEL INFIL HALF ON,THERMAL ZONE 2,60.00,1.8,3.444E-002,5.740E-004,2.266E-004,0.517,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE 1 VENTILATION PER PERSON,SMALLHOTEL BLDG OCC,THERMAL ZONE 1,60.00,19.4,0.137,2.286E-003,7.079E-003,2.057,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE 2 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE 2,60.00,1.8,0.293,4.877E-003,0.159,4.389,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE 3 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE 3,60.00,0.0,1.524E-002,2.540E-004,N/A,0.305,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE 4 VENTILATION PER PERSON,SMALLHOTEL GUESTROOM OCC,THERMAL ZONE 4,180.00,8.3,5.857E-002,3.254E-004,7.079E-003,0.390,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 5633.11949, 6478.08741, 0.46423, 0.53386, PIACENZA ANN CLG .4% CONDNS DB=>MWB, 8/21 15:20:00, 32.86200, 1.33499E-002, 60.00000, 19.37504, 0.13716, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 3931.45114, 4914.31392, 0.17028, 0.21285, DALIAN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.20000, 1.32730E-003, 60.00000, 19.37504, 0.13716, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 5212.15463, 5993.97782, 0.42955, 0.49398, PIACENZA ANN CLG .4% CONDNS DB=>MWB, 8/21 14:30:00, 33.10000, 1.33499E-002, 60.00000, 1.84063, 0.29261, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 17022.14309, 21277.67886, 0.73512, 0.91890, DALIAN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.20000, 1.32730E-003, 60.00000, 1.84063, 0.29261, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 5107.50895, 5873.63530, 0.42022, 0.48325, PIACENZA ANN CLG .4% CONDNS DB=>MWB, 8/21 13:40:00, 32.90167, 1.33499E-002, 60.00000, 0.00000, 1.52400E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 5807.94820, 7259.93525, 0.25149, 0.31437, DALIAN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.20000, 1.32730E-003, 60.00000, 0.00000, 1.52400E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 8325.13626, 9573.90670, 0.68522, 0.78800, MILANO-LINATE ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 32.25200, 1.54944E-002, 180.00000, 8.27314, 5.85673E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 8480.03760, 10600.04700, 0.36732, 0.45915, DALIAN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.20000, 1.32730E-003, 180.00000, 8.27314, 5.85673E-002, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,DALIAN ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,31.10,6.20,DefaultMultipliers,100231,180,3.6,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN CLG .4% CONDNS DB=>MWB,1.7980678674E-013,1.5192848603E-013,Pass,Pass,1.3744959995E-002,8.3919525024E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN CLG .4% CONDNS DB=>MWB,1.3221522642E-013,1.1710577222E-013,Pass,Pass,2.4426799272E-002,1.7553605957E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN CLG .4% CONDNS DB=>MWB,8.3636801188E-014,1.0233031342E-013,Pass,Pass,5.7591433096E-002,3.8821064033E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN CLG .4% CONDNS DB=>MWB,1.2427096389E-013,1.2477104585E-013,Pass,Pass,1.3505668900E-002,1.0456038080E-002,Pass,Pass
Environment,DALIAN ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,6.20,DefaultMultipliers,100231,180,3.6,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN CLG .4% CONDNS DP=>MDB,1.4171380119E-013,1.2638245322E-013,Pass,Pass,2.0427715510E-002,1.0954478409E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN CLG .4% CONDNS DP=>MDB,1.9670924177E-002,3.7580330648E-002,Pass,Pass,5.7834016948E-002,0.1390729870,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN CLG .4% CONDNS DP=>MDB,2.0984421996E-002,4.1105587425E-002,Pass,Pass,6.8755809072E-002,0.1286645616,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN CLG .4% CONDNS DP=>MDB,1.0379351699E-013,1.0716957349E-013,Pass,Pass,1.7774966501E-002,1.3042275246E-002,Pass,Pass
Environment,DALIAN ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.40,6.20,DefaultMultipliers,100231,180,3.6,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN CLG .4% CONDNS ENTH=>MDB,1.6389359006E-013,1.4989865455E-013,Pass,Pass,1.7864173437E-002,9.9524464941E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN CLG .4% CONDNS ENTH=>MDB,9.3979055705E-003,2.3989967872E-002,Pass,Pass,6.3836297724E-002,0.1548777615,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN CLG .4% CONDNS ENTH=>MDB,1.3850337000E-002,3.1719438852E-002,Pass,Pass,0.1121833005,0.5405981623,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN CLG .4% CONDNS ENTH=>MDB,1.2469038148E-013,1.0303152065E-013,Pass,Pass,1.6257321833E-002,1.2033402408E-002,Pass,Pass
Environment,DALIAN ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.70,6.20,DefaultMultipliers,100231,180,3.6,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN CLG .4% CONDNS WB=>MDB,1.5585064103E-013,1.4113950119E-013,Pass,Pass,1.7219170239E-002,9.7109187752E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN CLG .4% CONDNS WB=>MDB,6.3972831960E-003,1.9224775831E-002,Pass,Pass,8.7278771612E-002,0.3478934834,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN CLG .4% CONDNS WB=>MDB,1.1784442413E-002,2.8209691363E-002,Pass,Pass,7.0618320331E-002,0.1156491844,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN CLG .4% CONDNS WB=>MDB,1.1783167035E-013,9.5423050021E-014,Pass,Pass,1.5839133452E-002,1.1783203243E-002,Pass,Pass
Environment,DALIAN ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-12.20,0.00,DefaultMultipliers,100231,0,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN HTG 99.6% CONDNS DB,2.9852663551E-015,2.5695231578E-015,Pass,Pass,6.0693716804E-011,3.6245296612E-011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN HTG 99.6% CONDNS DB,1.9779239974E-013,1.6676524767E-013,Pass,Pass,1.4025297979E-011,8.3734776877E-012,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN HTG 99.6% CONDNS DB,1.0214051827E-013,9.2161083796E-014,Pass,Pass,2.1580414963E-011,1.3546196692E-011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN HTG 99.6% CONDNS DB,1.0399088997E-013,5.1507914177E-014,Pass,Pass,6.1108228830E-012,4.1352158262E-012,Pass,Pass
Environment,DALIAN ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-9.10,0.00,DefaultMultipliers,100231,0,13.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.2204460493E-015,1.7199501140E-015,Pass,Pass,5.5312801392E-013,4.2609768627E-013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.8364964698E-013,2.4292467073E-015,Pass,Pass,1.3236169995E-013,1.0265813940E-013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.9852663551E-015,2.5695231578E-015,Pass,Pass,2.2360160709E-013,1.8463553103E-013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.7878933729E-015,2.5524102426E-015,Pass,Pass,5.6519634220E-014,5.4232980137E-014,Pass,Pass
Environment,DALIAN ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-8.00,0.00,DefaultMultipliers,100231,0,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: DALIAN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2017547451E-013,1.0514682953E-013,Pass,Pass,8.8512636125E-011,5.3150364994E-011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: DALIAN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.9985890314E-013,1.9428961046E-013,Pass,Pass,2.0982886424E-011,1.2599638255E-011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: DALIAN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3697684962E-013,1.0694164691E-013,Pass,Pass,3.1923107761E-011,2.0129596402E-011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: DALIAN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.0816039422E-013,8.9287117503E-014,Pass,Pass,9.1239000360E-012,6.1925315885E-012,Pass,Pass
Environment,MILANO-LINATE ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.00,10.20,DefaultMultipliers,100094,220,2.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DB=>MWB,1.8264402336E-013,1.4468763780E-013,Pass,Pass,1.8115951107E-002,9.7395991907E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DB=>MWB,1.5561226023E-003,7.9945656375E-003,Pass,Pass,8.5886329128E-002,0.2894398681,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DB=>MWB,6.7055018505E-003,2.0324782779E-002,Pass,Pass,7.2897887732E-002,0.1263126241,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DB=>MWB,1.3502779142E-013,1.2946738414E-013,Pass,Pass,1.6344624368E-002,1.2139430263E-002,Pass,Pass
Environment,MILANO-LINATE ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.50,10.20,DefaultMultipliers,100094,220,2.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DP=>MDB,1.3951802676E-013,1.4785568084E-013,Pass,Pass,3.7691919054E-002,2.1348573767E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DP=>MDB,4.1666657439E-002,6.7881170785E-002,Pass,Pass,0.1249089279,0.4984005907,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DP=>MDB,3.8189670838E-002,6.0013639455E-002,Pass,Pass,6.0616555264E-002,0.1207165964,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS DP=>MDB,1.2705885726E-013,1.0784043923E-013,Pass,Pass,2.4431180155E-002,1.8729108938E-002,Pass,Pass
Environment,MILANO-LINATE ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.00,10.20,DefaultMultipliers,100094,220,2.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS ENTH=>MDB,1.6554658878E-013,1.6306955756E-013,Pass,Pass,2.2777640028E-002,1.1470789393E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS ENTH=>MDB,2.1251499663E-002,4.1044823328E-002,Pass,Pass,5.8114136238E-002,0.1312277234,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS ENTH=>MDB,1.9746074063E-002,4.0911806748E-002,Pass,Pass,0.2459201751,2.1685346099,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS ENTH=>MDB,1.3784035641E-013,1.1895592993E-013,Pass,Pass,1.8970433219E-002,1.3957383256E-002,Pass,Pass
Environment,MILANO-LINATE ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.00,10.20,DefaultMultipliers,100094,220,2.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS WB=>MDB,1.4334212829E-013,1.5013182569E-013,Pass,Pass,2.2760626927E-002,1.1473907658E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS WB=>MDB,2.1322773993E-002,4.1129171321E-002,Pass,Pass,5.9724013707E-002,0.1436793788,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS WB=>MDB,1.9860820031E-002,4.1122716224E-002,Pass,Pass,6.6598170278E-002,0.1270772613,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN CLG .4% CONDNS WB=>MDB,1.2629403696E-013,1.0097045712E-013,Pass,Pass,1.8935705020E-002,1.4003866168E-002,Pass,Pass
Environment,MILANO-LINATE ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-5.10,0.00,DefaultMultipliers,100094,240,0.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN HTG 99.6% CONDNS DB,2.0724163126E-015,1.8008594705E-015,Pass,Pass,3.4451390502E-008,1.2271841249E-008,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN HTG 99.6% CONDNS DB,2.2290811172E-013,1.8551415748E-013,Pass,Pass,7.3887493163E-009,2.6607337214E-009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN HTG 99.6% CONDNS DB,2.3438041631E-015,2.1002783068E-015,Pass,Pass,2.5486112505E-008,9.1351529412E-009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN HTG 99.6% CONDNS DB,2.8125649957E-015,2.4368770162E-015,Pass,Pass,2.0701048047E-008,7.5902369463E-009,Pass,Pass
Environment,MILANO-LINATE ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.80,0.00,DefaultMultipliers,100094,240,10.3,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.3125303313E-013,4.9036561721E-014,Pass,Pass,4.0091632276E-012,2.9728522129E-012,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.6847068606E-013,3.5345401241E-013,Pass,Pass,1.9110762997E-012,1.4036191958E-012,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4205920391E-013,1.2710435988E-013,Pass,Pass,4.7648916645E-013,3.9126122241E-013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.2989609388E-013,7.9630333132E-014,Pass,Pass,1.7865689257E-012,1.3774980115E-012,Pass,Pass
Environment,MILANO-LINATE ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,2.30,0.00,DefaultMultipliers,100094,240,0.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MILANO-LINATE ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1217595582E-015,1.7424524621E-015,Pass,Pass,3.8676777085E-008,1.4632694896E-008,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MILANO-LINATE ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1883729397E-013,1.3218604218E-013,Pass,Pass,9.1065032842E-009,3.4761313795E-009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MILANO-LINATE ANN HUM_N 99.6% CONDNS DP=>MCDB,2.5905203908E-015,2.3765573743E-015,Pass,Pass,2.9785319473E-008,1.1326723787E-008,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MILANO-LINATE ANN HUM_N 99.6% CONDNS DP=>MCDB,2.5165055225E-015,1.6148137812E-015,Pass,Pass,2.4435169951E-008,9.4691847703E-009,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.10,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,1.7208456882E-013,1.6485793038E-013,Pass,Pass,2.3312931566E-002,1.2008453445E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,1.7712427997E-002,4.0202761167E-002,Pass,Pass,6.0072789674E-002,0.1301627851,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,1.7571990893E-002,3.8780172502E-002,Pass,Pass,0.1613317948,1.1274191799,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB,1.1788101359E-013,1.1434616601E-013,Pass,Pass,1.9282510553E-002,1.3072726777E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,1.2506949963E-002,2.5873411491E-002,Pass,Pass,9.3103540569E-002,0.4139012015,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,4.1666666667E-002,8.5188589189E-002,Pass,Pass,0.6810416980,6.6494533297,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,4.1666649584E-002,8.1927620849E-002,Pass,Pass,0.5048768778,4.9243175654,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB,1.0539717247E-013,1.1040279660E-013,Pass,Pass,4.2700388524E-002,3.6956440536E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,1.2395023279E-013,1.3106383423E-013,Pass,Pass,3.8568158562E-002,2.1495050759E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,4.1666657208E-002,7.3597487343E-002,Pass,Pass,0.1597740592,0.7960667043,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,3.7063643519E-002,6.2702140006E-002,Pass,Pass,6.4035006427E-002,0.1303042995,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB,9.4319613848E-014,9.8247888084E-014,Pass,Pass,2.5264976695E-002,1.7616038049E-002,Pass,Pass
Environment,PIACENZA ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,11.90,DefaultMultipliers,99726,90,2.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,1.2997010875E-013,1.4449188581E-013,Pass,Pass,4.1243400774E-002,2.3983860886E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,4.1666656971E-002,7.5111286124E-002,Pass,Pass,0.2515843362,1.9439221951,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,3.8698046289E-002,6.4604605768E-002,Pass,Pass,6.2554475330E-002,0.1277083295,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB,1.1250259983E-013,1.1348465903E-013,Pass,Pass,2.5879942683E-002,1.8257132898E-002,Pass,Pass
Environment,PIACENZA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-6.10,0.00,DefaultMultipliers,99726,250,2.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,2.2697892948E-015,1.8062593611E-015,Pass,Pass,3.5837949983E-009,1.6037923631E-009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,2.9549202591E-013,2.8991988183E-013,Pass,Pass,7.6260379392E-010,3.4453263687E-010,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,2.8619082413E-015,2.5563420708E-015,Pass,Pass,1.1179547186E-009,5.4249759528E-010,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB,2.9852663551E-015,2.5351818150E-015,Pass,Pass,1.1033806504E-009,5.3718258977E-010,Pass,Pass
Environment,PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.80,0.00,DefaultMultipliers,99726,250,8.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,9.0150109600E-014,8.4337855770E-014,Pass,Pass,7.1256274483E-012,5.0582185882E-012,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.4407636406E-013,2.3680541591E-013,Pass,Pass,3.2167984942E-012,2.2530966399E-012,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.7640210280E-013,1.5717458066E-013,Pass,Pass,8.1826821371E-013,6.3310860218E-013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0083292226E-013,9.2998493274E-014,Pass,Pass,3.0554811757E-012,2.2916204005E-012,Pass,Pass
Environment,PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,3.50,0.00,DefaultMultipliers,99726,250,2.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,9.4393628716E-014,2.3925114576E-015,Pass,Pass,5.1667573168E-009,2.4007055399E-009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,2.2322884282E-013,1.4182824780E-013,Pass,Pass,1.2124615954E-009,5.6814983167E-010,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2631870858E-013,2.2847574505E-015,Pass,Pass,1.7647478036E-009,8.8232888789E-010,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB,8.4154905267E-014,3.1183018290E-015,Pass,Pass,1.7182947497E-009,8.6162532215E-010,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,9.9105908665E-014,1.1127955150E-013,Pass,Pass,4.1036853871E-002,5.5676753229E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,2.9082908921E-013,2.3402733057E-013,Pass,Pass,1.1129477478E-002,1.0637563528E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,4.1666666583E-002,0.1267443913,Pass,Pass,7.5747257621E-002,0.3487845659,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,7.3669465590E-014,8.0515099093E-014,Pass,Pass,3.5234831538E-002,5.6217923301E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
