
Version,
  8.8;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {ecaf901d-ef3c-467f-a38d-ab2ea893f939}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  7.5, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  7.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.4746, 0, 2,                           !- X,Y,Z Vertex 1 {m}
  7.4746, 0, 0.389088761209258,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.389088761209258, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, -8, 4,                             !- X,Y,Z Vertex 1 {m}
  7.5, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  7.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.5, 0, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  7.5, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  7.5, -8, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8, 2,                          !- X,Y,Z Vertex 1 {m}
  0.0254, -8, 0.389088761209258,          !- X,Y,Z Vertex 2 {m}
  7.4746, -8, 0.389088761209258,          !- X,Y,Z Vertex 3 {m}
  7.4746, -8, 2;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2,                          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.389775071705329,          !- X,Y,Z Vertex 2 {m}
  0, -7.9746, 0.389775071705329,          !- X,Y,Z Vertex 3 {m}
  0, -7.9746, 2;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, -8, 4,                             !- X,Y,Z Vertex 1 {m}
  7.5, 0, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 1 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 1 Thermostat,              !- Name
  SmallHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  SmallHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SmallHotel HtgSetp Default Schedule,    !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b05d64e4-17e6-482f-979f-91c4e3f64ecc}, !- Name
  SmallHotel HtgSetp Default Schedule,    !- Sunday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Monday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Thursday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Friday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Saturday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Holiday Schedule:Day Name
  SmallHotel HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  SmallHotel HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  SmallHotel HtgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel HtgSetp,                     !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b05d64e4-17e6-482f-979f-91c4e3f64ecc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SmallHotel HtgSetp Summer Design Day,   !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel HtgSetp Winter Design Day,   !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 35,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SmallHotel ClgSetp Default Schedule,    !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {caf8c4b5-2eab-4972-8cf0-9cd55231e66c}, !- Name
  SmallHotel ClgSetp Default Schedule,    !- Sunday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Monday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Thursday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Friday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Saturday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Holiday Schedule:Day Name
  SmallHotel ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  SmallHotel ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  SmallHotel ClgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel ClgSetp,                     !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {caf8c4b5-2eab-4972-8cf0-9cd55231e66c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SmallHotel ClgSetp Summer Design Day,   !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel ClgSetp Winter Design Day,   !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 1 Ventilation per Person,  !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SmallHotel Bldg Occ,                    !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.007079211648,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.5, 8, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 8, 2,                          !- X,Y,Z Vertex 1 {m}
  -0.0254, 8, 0.389088761209258,          !- X,Y,Z Vertex 2 {m}
  -7.4746, 8, 0.389088761209258,          !- X,Y,Z Vertex 3 {m}
  -7.4746, 8, 2;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2,                           !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.389775071705329,           !- X,Y,Z Vertex 2 {m}
  0, 7.9746, 0.389775071705329,           !- X,Y,Z Vertex 3 {m}
  0, 7.9746, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  -7.5, 8, 4,                             !- X,Y,Z Vertex 3 {m}
  -7.5, 0, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5, 0, 4,                             !- X,Y,Z Vertex 1 {m}
  -7.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.4746, 0, 2,                          !- X,Y,Z Vertex 1 {m}
  -7.4746, 0, 0.389088761209258,          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.389088761209258, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 2;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5, 8, 4,                             !- X,Y,Z Vertex 1 {m}
  -7.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.5, 0, 4;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 2 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 2 Thermostat,              !- Name
  SmallHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  SmallHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Schedule:Constant,
  Always_On,                              !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneVentilation:DesignFlowRate,
  Thermal Zone 2 Ventilation per Floor Area, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0048768,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  60,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 2, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9746, 0, 2.10509726272978,          !- X,Y,Z Vertex 1 {m}
  -14.9746, 0, 0.6,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.6,            !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.10509726272978; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 2, 3,                              !- X,Y,Z Vertex 1 {m}
  -15, 2, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15, 1.9746, 2.13909296121486,          !- X,Y,Z Vertex 1 {m}
  -15, 1.9746, 0.6,                       !- X,Y,Z Vertex 2 {m}
  -15, 0.0253999999999999, 0.6,           !- X,Y,Z Vertex 3 {m}
  -15, 0.0253999999999999, 2.13909296121486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 2, 3,                              !- X,Y,Z Vertex 1 {m}
  -12, 2, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 2, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 2, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 2, 3,                               !- X,Y,Z Vertex 1 {m}
  -9, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  -12, 2, 0,                              !- X,Y,Z Vertex 3 {m}
  -12, 2, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 2, 3,                               !- X,Y,Z Vertex 1 {m}
  -6, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 2, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 2, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 2, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.13909296121486,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.6,                         !- X,Y,Z Vertex 2 {m}
  0, 1.9746, 0.6,                         !- X,Y,Z Vertex 3 {m}
  0, 1.9746, 2.13909296121486;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 6,                              !- X,Y,Z Vertex 1 {m}
  -15, 0, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9746, 0, 5.10509726272978,          !- X,Y,Z Vertex 1 {m}
  -14.9746, 0, 3.6,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 3.6,            !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 5.10509726272978; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 2, 6,                              !- X,Y,Z Vertex 1 {m}
  -15, 2, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15, 1.9746, 5.13909296121486,          !- X,Y,Z Vertex 1 {m}
  -15, 1.9746, 3.6,                       !- X,Y,Z Vertex 2 {m}
  -15, 0.0253999999999999, 3.6,           !- X,Y,Z Vertex 3 {m}
  -15, 0.0253999999999999, 5.13909296121486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 2, 6,                              !- X,Y,Z Vertex 1 {m}
  -12, 2, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 2, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, 2, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 2, 6,                               !- X,Y,Z Vertex 1 {m}
  -9, 2, 3,                               !- X,Y,Z Vertex 2 {m}
  -12, 2, 3,                              !- X,Y,Z Vertex 3 {m}
  -12, 2, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 2, 6,                               !- X,Y,Z Vertex 1 {m}
  -6, 2, 3,                               !- X,Y,Z Vertex 2 {m}
  -9, 2, 3,                               !- X,Y,Z Vertex 3 {m}
  -9, 2, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2, 6,                               !- X,Y,Z Vertex 1 {m}
  -3, 2, 3,                               !- X,Y,Z Vertex 2 {m}
  -6, 2, 3,                               !- X,Y,Z Vertex 3 {m}
  -6, 2, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 3,                                !- X,Y,Z Vertex 2 {m}
  -3, 2, 3,                               !- X,Y,Z Vertex 3 {m}
  -3, 2, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 61,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 5.13909296121486,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 3.6,                         !- X,Y,Z Vertex 2 {m}
  0, 1.9746, 3.6,                         !- X,Y,Z Vertex 3 {m}
  0, 1.9746, 5.13909296121486;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 6,                                !- X,Y,Z Vertex 2 {m}
  -15, 2, 6,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 6;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 22 - Surface 53,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  30;                                     !- Surface Area {m2}

Lights,
  189.1-2009 - SmHotel - Corridor - CZ4-8 Lights 1, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SmallHotel Bldg Light,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  145.312790625581,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  SmallHotel Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  SmallHotel Bldg Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  SmallHotel Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Week:Daily,
  Schedule:Week:Daily {b542ae39-8dd4-4dea-a46c-be55fb4c6ea7}, !- Name
  SmallHotel Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Bldg Light,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b542ae39-8dd4-4dea-a46c-be55fb4c6ea7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SmallHotel Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  189.1-2009 - SmHotel - Corridor - CZ4-8 Lights 2, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SmallHotel Bldg Light,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  145.312790625581,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - Corridor - CZ4-8 Infiltration 1, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.012914376,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - Corridor - CZ4-8 Infiltration 2, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.019711416,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 3 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 3 Thermostat 1,            !- Name
  SmallHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  SmallHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - SmHotel - Corridor - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - SmHotel - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 3 Ventilation per Floor Area, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000254,                               !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  2,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  180,                                    !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9746, 6, 2.12583751525838,            !- X,Y,Z Vertex 1 {m}
  2.9746, 6, 0.6,                         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 6, 0.6,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 6, 2.12583751525838; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9746, 2.11280844483292,            !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 0.6,                         !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.6,             !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11280844483292; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 6, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 6, 2.12583751525838,            !- X,Y,Z Vertex 1 {m}
  5.9746, 6, 0.6,                         !- X,Y,Z Vertex 2 {m}
  3.0254, 6, 0.6,                         !- X,Y,Z Vertex 3 {m}
  3.0254, 6, 2.12583751525838;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 6, 2.12583751525838,            !- X,Y,Z Vertex 1 {m}
  8.9746, 6, 0.6,                         !- X,Y,Z Vertex 2 {m}
  6.0254, 6, 0.6,                         !- X,Y,Z Vertex 3 {m}
  6.0254, 6, 2.12583751525838;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 6, 3,                               !- X,Y,Z Vertex 1 {m}
  12, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 42,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 6, 2.12583751525838,           !- X,Y,Z Vertex 1 {m}
  11.9746, 6, 0.6,                        !- X,Y,Z Vertex 2 {m}
  9.0254, 6, 0.6,                         !- X,Y,Z Vertex 3 {m}
  9.0254, 6, 2.12583751525838;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 6, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 6, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 6, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 6, 2.12583751525838,           !- X,Y,Z Vertex 1 {m}
  14.9746, 6, 0.6,                        !- X,Y,Z Vertex 2 {m}
  12.0254, 6, 0.6,                        !- X,Y,Z Vertex 3 {m}
  12.0254, 6, 2.12583751525838;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 6, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 0.0254, 2.11280844483292,           !- X,Y,Z Vertex 1 {m}
  15, 0.0254, 0.6,                        !- X,Y,Z Vertex 2 {m}
  15, 5.9746, 0.6,                        !- X,Y,Z Vertex 3 {m}
  15, 5.9746, 2.11280844483292;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 6,                                !- X,Y,Z Vertex 1 {m}
  3, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9746, 6, 5.12583751525838,            !- X,Y,Z Vertex 1 {m}
  2.9746, 6, 3.6,                         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 6, 3.6,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 6, 5.12583751525838; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9746, 5.11280844483292,            !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 3.6,                         !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 3.6,             !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 5.11280844483292; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  3, 6, 6,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 6,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 6, 6,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  3, 6, 3,                                !- X,Y,Z Vertex 3 {m}
  3, 6, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 6, 5.12583751525838,            !- X,Y,Z Vertex 1 {m}
  5.9746, 6, 3.6,                         !- X,Y,Z Vertex 2 {m}
  3.0254, 6, 3.6,                         !- X,Y,Z Vertex 3 {m}
  3.0254, 6, 5.12583751525838;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 6,                                !- X,Y,Z Vertex 2 {m}
  3, 6, 6,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 6,                                !- X,Y,Z Vertex 1 {m}
  9, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 3,                                !- X,Y,Z Vertex 3 {m}
  6, 6, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 6, 5.12583751525838,            !- X,Y,Z Vertex 1 {m}
  8.9746, 6, 3.6,                         !- X,Y,Z Vertex 2 {m}
  6.0254, 6, 3.6,                         !- X,Y,Z Vertex 3 {m}
  6.0254, 6, 5.12583751525838;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  9, 6, 6,                                !- X,Y,Z Vertex 2 {m}
  6, 6, 6,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 6, 6,                               !- X,Y,Z Vertex 1 {m}
  12, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  9, 6, 3,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 6, 5.12583751525838,           !- X,Y,Z Vertex 1 {m}
  11.9746, 6, 3.6,                        !- X,Y,Z Vertex 2 {m}
  9.0254, 6, 3.6,                         !- X,Y,Z Vertex 3 {m}
  9.0254, 6, 5.12583751525838;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  12, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  12, 6, 6,                               !- X,Y,Z Vertex 2 {m}
  9, 6, 6,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 6, 6,                               !- X,Y,Z Vertex 1 {m}
  15, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  12, 6, 3,                               !- X,Y,Z Vertex 3 {m}
  12, 6, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 6, 5.12583751525838,           !- X,Y,Z Vertex 1 {m}
  14.9746, 6, 3.6,                        !- X,Y,Z Vertex 2 {m}
  12.0254, 6, 3.6,                        !- X,Y,Z Vertex 3 {m}
  12.0254, 6, 5.12583751525838;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  15, 6, 3,                               !- X,Y,Z Vertex 3 {m}
  15, 6, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 0.0254, 5.11280844483292,           !- X,Y,Z Vertex 1 {m}
  15, 0.0254, 3.6,                        !- X,Y,Z Vertex 2 {m}
  15, 5.9746, 3.6,                        !- X,Y,Z Vertex 3 {m}
  15, 5.9746, 5.11280844483292;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  15, 6, 6,                               !- X,Y,Z Vertex 2 {m}
  12, 6, 6,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 6;                               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 25 - Surface 33,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 28 - Surface 63,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 31 - Surface 39,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 34 - Surface 69,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 37 - Surface 45,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 40 - Surface 75,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 43 - Surface 49,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 46 - Surface 81,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 52 - Surface 87,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 65 - Surface 73,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 71 - Surface 79,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 77 - Surface 85,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 83 - Surface 89,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  18;                                     !- Surface Area {m2}

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 10, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 4, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 5, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 6, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 7, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 8, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

People,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 People 9, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.827314154628309,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.26,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.56,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.85,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.41;                                   !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.22,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.22,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.56,                                   !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.44,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.28,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.89,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.67,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.33;                                   !- Value Until Time 14

Schedule:Week:Daily,
  Schedule:Week:Daily {3b6291fe-840a-4b32-b8c2-a0cb1935b0bd}, !- Name
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel GuestRoom Light,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3b6291fe-840a-4b32-b8c2-a0cb1935b0bd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 10, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 4, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 5, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 6, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 7, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 8, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Lights 9, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Light,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  191.812883625767,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 10, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 4, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 5, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 6, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 7, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 8, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Electric Equipment 9, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Equip,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  131.750263500527,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006117336,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 10, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01019556,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002039112,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002039112,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 4, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002039112,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 5, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006117336,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 6, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01019556,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 7, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006117336,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 8, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006117336,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Infiltration 9, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006117336,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 4 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 4 Thermostat 1,            !- Name
  SmallHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  SmallHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - SmHotel - GuestRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 4 Ventilation per Person,  !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SmallHotel GuestRoom Occ,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.007079211648,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {9297c937-7032-4bfc-b970-02d00b863708}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.01271,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.0896793,                              !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Frame With Cavity Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  2.61813587127657,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  189.1-2009 Nonres 1A Ext Wall Metal Building, !- Name
  Metal Siding,                           !- Layer 1
  Wall Insulation [32],                   !- Layer 2
  1/2IN Gypsum 1;                         !- Layer 3

Construction,
  189.1-2011 Nonres 7 Ext Wall Mass 8in Solid Concrete with Steel frame, !- Name
  200mm Normalweight concrete wall,       !- Layer 1
  Frame With Cavity Insulation,           !- Layer 2
  G01 13mm gypsum board;                  !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Name
  MAT-SHEATH,                             !- Layer 1
  Wall Insulation [39],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SmallHotel Activity Default Schedule,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Activity Summer Design Day,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Activity Winter Design Day,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  SmallHotel Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  SmallHotel Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Occ Default Schedule,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.8;                                    !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.7;                                    !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Bldg Occ Summer Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Occ Winter Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Exercise Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Exercise Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Exercise Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Exercise Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Exercise Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Exercise Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Exercise Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel Exercise Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel Exercise Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.62,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.51,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.2;                                    !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.62,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.62,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.29,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.43,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.51,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.66,                                   !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.65,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.65;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.65,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.34,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.34,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.5;                                    !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Half On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Half On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Half On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Gas Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Gas Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Gas Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.09,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.09,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Laundry Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel Meeting Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.38,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.63,                                   !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.33;                                   !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Office Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.38,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.63,                                   !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.33;                                   !- Value Until Time 6

Schedule:Day:Interval,
  SmallHotel Office Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.61,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.61,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.5;                                    !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Office Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Office Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.2;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Office Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.19,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.86,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.11;                                   !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.19,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.86,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.11;                                   !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Storage Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Storage Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Storage Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Storage Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d79aa537-ff21-47ed-be19-08d7e7718bc6}, !- Name
  SmallHotel Activity Default Schedule,   !- Sunday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Saturday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Activity Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Activity,                    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {d79aa537-ff21-47ed-be19-08d7e7718bc6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b8de1fe5-e9c3-4363-a260-6322210a9940}, !- Name
  SmallHotel Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Bldg Equip,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b8de1fe5-e9c3-4363-a260-6322210a9940}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {64d89b14-6e29-41b5-88c1-f5be5eb2913a}, !- Name
  SmallHotel Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Bldg Occ,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {64d89b14-6e29-41b5-88c1-f5be5eb2913a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7e203c8d-0161-46a4-903e-8ea4b8780131}, !- Name
  SmallHotel Exercise Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Exercise Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Exercise Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Exercise Equip,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7e203c8d-0161-46a4-903e-8ea4b8780131}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3336506f-169d-405e-8727-d415d83c4527}, !- Name
  SmallHotel Exercise Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Exercise Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Exercise Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Exercise Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Exercise Light,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3336506f-169d-405e-8727-d415d83c4527}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dc20cedb-8f5f-4384-8860-60f6403ecc90}, !- Name
  SmallHotel Exercise Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Exercise Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Exercise Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Exercise Occ,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {dc20cedb-8f5f-4384-8860-60f6403ecc90}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a9189261-aba4-4093-b8a0-fa9c9f9d69b1}, !- Name
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel GuestRoom Equip,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a9189261-aba4-4093-b8a0-fa9c9f9d69b1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7df4d1a9-580f-4c6f-ba64-cfb384705d69}, !- Name
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel GuestRoom Occ,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7df4d1a9-580f-4c6f-ba64-cfb384705d69}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {520a6740-7b09-4c42-af03-9b4b4e8c0d68}, !- Name
  SmallHotel Infil Half On Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Infil Half On,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {520a6740-7b09-4c42-af03-9b4b4e8c0d68}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f5bb8e0f-5430-49e4-b7e7-4a9dd7725629}, !- Name
  SmallHotel Laundry Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {f5bb8e0f-5430-49e4-b7e7-4a9dd7725629}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7749e4a5-0688-42a4-8da4-f0e1f78e702f}, !- Name
  SmallHotel Laundry Gas Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Gas,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7749e4a5-0688-42a4-8da4-f0e1f78e702f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2a50e09d-13bb-4bcf-a563-375db2e1f060}, !- Name
  SmallHotel Laundry Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2a50e09d-13bb-4bcf-a563-375db2e1f060}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9135a800-fd72-4e25-a97f-4e43d1f2e8a7}, !- Name
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9135a800-fd72-4e25-a97f-4e43d1f2e8a7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a96fba5d-3901-4a7d-96b1-be5e9c399ec8}, !- Name
  SmallHotel Meeting Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Meeting Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a96fba5d-3901-4a7d-96b1-be5e9c399ec8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5128759b-4891-4490-8784-1d06da524681}, !- Name
  SmallHotel Meeting Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Meeting Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5128759b-4891-4490-8784-1d06da524681}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aae845c1-cf08-4bd1-9627-a4006a72504a}, !- Name
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Meeting Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {aae845c1-cf08-4bd1-9627-a4006a72504a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cdafda65-2d90-4cab-8241-f1623f0859c7}, !- Name
  SmallHotel Office Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Office Equip,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cdafda65-2d90-4cab-8241-f1623f0859c7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b4eb2329-159a-4895-bc47-d068faa7ca2e}, !- Name
  SmallHotel Office Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Office Light,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b4eb2329-159a-4895-bc47-d068faa7ca2e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d03fe088-f316-4069-8263-ee4e764cef1e}, !- Name
  SmallHotel Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Office Occ,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d03fe088-f316-4069-8263-ee4e764cef1e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cbd2fe20-b94d-42b5-a70c-05aaa95705f6}, !- Name
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel StaffLounge Equip,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cbd2fe20-b94d-42b5-a70c-05aaa95705f6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {53d6207e-6c17-46c3-8b5e-4e9df1337ff2}, !- Name
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel StaffLounge Light,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {53d6207e-6c17-46c3-8b5e-4e9df1337ff2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {33036874-8a1e-4ad5-bcce-7d07b2d18580}, !- Name
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel StaffLounge Occ,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {33036874-8a1e-4ad5-bcce-7d07b2d18580}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ccca67a3-b35a-45d4-9bb9-1ccf2d73c308}, !- Name
  SmallHotel Storage Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Storage Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Storage Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Storage Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Storage Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Storage Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {ccca67a3-b35a-45d4-9bb9-1ccf2d73c308}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  MILAN,                                  !- Name
  45.62,                                  !- Latitude {deg}
  8.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  211;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Milano-Linate Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.818;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Milano-Linate Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.818;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Milano-Linate Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  77500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.818;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Milano-Linate Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.515,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.818;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Milano-Linate Ann Htg 99.6% Condns DB,  !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Milano-Linate Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  8.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  10.3,                                   !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Milano-Linate Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  2.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -11.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100094,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns DB=>MWB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns DP=>MDB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns Enth=>MDB,  !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns WB=>MDB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Htg 99.6% Condns DB,       !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -6.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -6.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  8.9,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -11.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  189.1-2009 - SmHotel - GuestLounge - CZ4-8, !- Name
  Thermal Zone 1;                         !- Zone Name 1

Lights,
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Lights, !- Name
  189.1-2009 - SmHotel - GuestLounge - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Bldg Light,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 People, !- Name
  189.1-2009 - SmHotel - GuestLounge - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Bldg Occ,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.322917312501292,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - SmHotel - GuestLounge - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Bldg Equip,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - GuestLounge - CZ4-8 Infiltration, !- Name
  189.1-2009 - SmHotel - GuestLounge - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8, !- Name
  Thermal Zone 2;                         !- Zone Name 1

Lights,
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Lights, !- Name
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Bldg Light,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 People, !- Name
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Bldg Occ,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0306771446876227,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SmallHotel Activity;                    !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Bldg Equip,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8 Infiltration, !- Name
  189.1-2009 - SmHotel - PublicRestroom - CZ4-8, !- Zone or ZoneList Name
  SmallHotel Infil Half On,               !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

